Va;Vb;Vc;phi_Va;phi_Vb;phi_Vc;Ia;Ib;Ic;phi_Ia;phi_Ib;phi_Ic;RF;Factor_Carga;Nodo_Falla;Tipo_Falla
127,005;127,011;127,012;-0,00482229;-120,003;119,994;49,6316;6,69354;14,7931;-79,123;140,21;89,6617;0;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;48,011;7,40973;14,7664;-69,3396;148,433;93,828;0,5;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;45,0856;7,78948;14,4611;-61,2378;155,824;97,1973;1;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,5024;7,94146;13,6037;-50,1168;166,864;101,299;2;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,1401;7,38358;11,9283;-38,4762;-178,458;103,813;5;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,022;6,78923;11,0377;-36,9075;-171,519;103;10;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0157;6,36744;10,5767;-39,586;-167,848;101,753;20;0,8;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6466;6,07181;10,316;-43,9613;-165,671;100,657;50;0,8;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;50,4563;7,33025;17,0364;-78,8078;151,305;87,98;0;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;49,0232;8,20009;17,1424;-69,5525;157,058;91,2411;0,5;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;46,2578;8,71788;16,9595;-61,9938;162,716;93,9386;1;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,9804;9,07017;16,2924;-51,8832;171,515;97,2984;2;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,2833;8,77252;14,8698;-42,0641;-176,629;99,695;5;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,6409;8,30245;14,0731;-41,3251;-171,068;99,5071;10;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9433;7,94816;13,6421;-43,8811;-168,155;98,8897;20;1;611;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,764;7,6938;13,3882;-47,4229;-166,44;98,2981;50;1;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;51,4072;8,33416;19,5735;-78,5381;160,796;86,2119;0;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;50,1439;9,27932;19,828;-69,8713;164,353;88,7023;0,5;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;47,5301;9,88311;19,7845;-62,9039;168,428;90,8533;1;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;41,5706;10,3773;19,3314;-53,8576;175,184;93,6516;2;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,6187;10,292;18,1811;-45,7861;-175,442;96,004;5;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,5112;9,93629;17,4841;-45,6687;-171,021;96,2633;10;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1487;9,64816;17,0875;-48,0074;-168,703;96,0721;20;1,2;611;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1712;9,43571;16,8444;-50,8625;-167,337;95,8157;50;1,2;611;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;126,385;16,8348;25,9166;-82,737;108,459;88,9494;0;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;105,342;16,3312;22,9643;-56,576;137,864;105,735;0,5;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;81,0736;14,2026;19,1881;-42,1301;155,08;112,911;1;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;53,3975;11,2617;15,0433;-30,7761;171,036;114,919;2;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;28,7858;8,33125;11,8596;-26,8986;-175,506;109,932;5;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,6382;7,14016;10,9043;-30,729;-170,177;105,706;10;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1792;6,50916;10,4967;-36,552;-167,307;102,952;20;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6879;6,12047;10,2831;-42,8024;-165,504;101,094;50;0,8;632;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;28,6784;126,186;14,5921;-37,7797;157,235;4,59798;0;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;23,6816;104,77;16,6277;-22,6132;-175,651;36,6072;0,5;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,8021;79,8208;16,0001;-17,9734;-159,98;55,4187;1;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,1531;51,0352;14,2609;-21,3861;-146,594;72,9904;2;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,5401;25,1583;12,1313;-34,1116;-139,14;87,7885;5;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1526;15,3209;11,1963;-41,1409;-140,661;93,5526;10;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1118;10,3781;10,6883;-44,9664;-145,947;96,6029;20;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1413;7,55069;10,3714;-47,2911;-153,963;98,4897;50;0,8;632;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,416;24,5053;125,941;-119,605;-153,415;37,3879;0;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,5414;19,8737;106,229;-94,3223;-133,272;64,8019;0,5;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,7479;15,1456;82,4482;-79,4708;-124,646;80,531;1;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,7645;10,2213;54,8518;-66,2179;-123,694;94,1898;2;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,3844;6,78116;29,8194;-55,9999;-137,668;103,252;5;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,3433;6,04402;20,1506;-52,3952;-149,347;104,645;10;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,7776;5,86956;15,1595;-50,6014;-156,589;103,805;20;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4246;5,84192;12,1494;-49,5368;-161,178;102,025;50;0,8;632;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;124,317;117,533;9,62233;-53,5117;129,723;82,9122;0;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;114,946;109,411;10,3367;-39,9512;144,51;84,6307;0,5;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;101,772;97,4576;10,7578;-29,3122;156,36;87,1386;1;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;77,659;75,1152;11,0085;-16,0749;171,966;91,2723;2;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;42,5871;41,8517;10,8032;-5,01602;-170,349;96,1887;5;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,7213;25,108;10,5441;-7,11436;-163,209;98,1;10;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,1738;15,7134;10,3655;-16,9016;-160,5;98,9901;20;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9248;9,82882;10,243;-31,9997;-160,666;99,4757;50;0,8;632;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0692;124,803;117,081;-37,6756;-173,759;10,0004;0;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5478;115,417;110,403;-38,8493;-159,561;25,1508;0,5;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,2622;102,128;99,5432;-40,8297;-148,225;37,4211;1;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,181;77,5876;78,366;-44,2111;-133,568;53,8963;2;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5426;41,4094;45,9082;-47,5915;-118,771;73,7836;5;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,8259;23,5019;29,3436;-48,4654;-116,358;83,6289;10;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,9979;13,813;20,0065;-48,7266;-121,791;89,936;20;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1083;8,36193;14,14;-48,811;-136,768;94,9612;50;0,8;632;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;118,782;5,87001;123,006;-110,957;-155,905;67,1113;0;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;111,159;5,65932;114,053;-96,2764;-156,758;81,2489;0,5;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;99,6094;5,5438;101,325;-84,7016;-158,186;92,2915;1;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;78,0305;5,50276;78,1444;-69,7637;-160,598;106,199;2;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;45,983;5,62321;44,4131;-53,5005;-163,108;119,649;5;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,8082;5,72443;27,7514;-47,5528;-163,843;121,789;10;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,7141;5,78765;18,6801;-45,8162;-164,104;118,351;20;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0215;5,82891;13,3416;-46,431;-164,213;110,83;50;0,8;632;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;132,124;134,266;24,2697;-76,9887;152,683;44,0384;0;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;111,235;109,555;24,1561;-51,733;179,462;67,6042;0,5;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;86,2131;83,1862;21,3697;-37,3049;-165,371;80,8464;1;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;56,7193;53,3957;17,373;-25,7146;-152,29;91,5541;2;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,9805;26,523;13,4078;-21,9767;-144,321;97,9896;5;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,039;16,1678;11,825;-26,664;-144,793;99,3722;10;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,2663;10,8817;10,998;-33,7594;-148,739;99,7322;20;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6776;7,78464;10,4939;-41,4377;-155,269;99,8005;50;0,8;632;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,916;132,219;134,223;-74,7877;163,001;32,721;0;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;23,7683;111,206;111,294;-56,2244;-170,782;59,6129;0,5;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,5614;85,5468;86,2298;-47,1082;-155,122;74,8804;1;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,6284;54,8999;57,5809;-42,3379;-141,445;88,4923;2;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,3314;26,7612;31,3192;-43,3112;-133,789;98,5309;5;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2121;15,9994;21,0151;-45,3979;-135,676;101,135;10;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6815;10,6168;15,6347;-46,9316;-141,914;101,512;20;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3783;7,59071;12,3541;-48,0275;-151,605;100,91;50;0,8;632;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;134,385;22,7178;131,877;-87,4119;160,587;43,0345;0;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;109,751;20,6186;111,662;-61,1438;-175,861;69,0547;0,5;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;83,9218;16,9055;87,36;-47,0443;-163,397;84,3551;1;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;55,3822;12,4234;58,3575;-35,8647;-155,213;97,8708;2;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;30,0551;8,51924;31,4368;-31,1398;-154,64;106,638;5;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,4664;7,13788;20,9434;-33,7023;-157,633;107,452;10;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,6728;6,47559;15,5314;-38,2956;-160,372;105,826;20;0,8;632;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9109;6,09788;12,2853;-43,5315;-162,552;103,1;50;0,8;632;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;139,577;139,577;139,577;-81,9395;158,06;38,0605;0;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;115,745;115,745;115,745;-55,7789;-175,779;64,2211;0,5;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;89,0001;89,0001;89,0001;-40,428;-160,428;79,572;1;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;57,6623;57,6623;57,6623;-26,7445;-146,744;93,2555;2;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;28,7607;28,7607;28,7607;-17,7826;-137,783;102,217;5;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;17,5206;17,5206;17,5206;-17,4204;-137,42;102,58;10;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;11,7466;11,7466;11,7466;-20,4829;-140,483;99,5171;20;0,8;632;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;8,32895;8,32895;8,32895;-26,0482;-146,048;93,9518;50;0,8;632;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;126,499;16,319;27,7434;-82,7235;113,17;87,2256;0;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;105,619;16,6397;25,0725;-57,1308;141,868;101,828;0,5;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;81,7386;14,9782;21,5402;-43,4185;158,339;107,674;1;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,7653;12,4416;17,7184;-33,2265;173,251;108,952;2;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,0181;9,80114;14,8235;-31,0277;-174,664;104,973;5;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,3265;8,70377;13,9449;-35,468;-170,115;101,924;10;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,1453;8,11701;13,5601;-40,9967;-167,753;99,9966;20;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8205;7,75367;13,3528;-46,3089;-166,309;98,7118;50;1;632;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,2792;126,234;14,6065;-41,051;157,246;16,3687;0;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,1025;104,953;18,1631;-28,1314;-175,91;44,5464;0,5;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,2734;80,2253;18,252;-25,0833;-160,606;61,1319;1;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,9173;51,7904;17,0008;-29,2527;-147,844;76,2861;2;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6546;26,295;15,1193;-39,9422;-141,559;88,5198;5;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3508;16,6593;14,2373;-45,2971;-143,95;93,0738;10;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3307;11,8631;13,7473;-48,1568;-149,551;95,42;20;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3646;9,14276;13,4381;-49,89;-156,937;96,8461;50;1;632;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,5341;25,8661;125,933;-110,786;-155,62;37,4547;0;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,8865;21,0206;106,914;-89,5574;-137,157;64,6389;0,5;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,7653;16,2364;83,6883;-76,7107;-130,134;79,9676;1;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,3364;11,4381;56,7806;-65,3597;-131,043;92,9962;2;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,3489;8,29878;32,3753;-56,8196;-144,508;101,166;5;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,439;7,66816;22,9516;-53,8837;-153,945;102,117;10;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,9376;7,52038;18,0932;-52,4438;-159,506;101,18;20;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6225;7,49556;15,1658;-51,597;-162,991;99,6002;50;1;632;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;125,201;116,726;12,4602;-54,0287;130,301;80,9567;0;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;115,452;108,639;13,4012;-40,7866;145,12;82,6779;0,5;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;102,039;96,7931;13,9526;-30,5741;156,885;85,1906;1;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;77,9254;74,8623;14,2834;-18,2672;172,213;89,3035;2;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;43,5413;42,4833;14,0362;-9,44592;-170,717;94,1833;5;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,4345;26,2159;13,7139;-13,5855;-164,077;96,0974;10;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6038;17,0842;13,4903;-24,2549;-161,798;96,9994;20;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,9032;11,365;13,3363;-37,8218;-162,221;97,497;50;1;632;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3503;125,809;116,178;-39,7344;-174,361;10,6826;0;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,6569;116,104;110,04;-40,8607;-160,283;25,9232;0,5;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,2724;102,574;99,6593;-42,8264;-149,158;38,1849;1;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,1468;77,9047;79,2798;-46,2163;-135,006;54,5376;2;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,5898;41,9538;47,9648;-49,6669;-121,485;74,1304;5;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,9478;24,3227;31,9216;-50,5977;-120,527;83,7032;10;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,1674;14,9316;22,8465;-50,8948;-127,462;89,6342;20;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3092;9,8156;17,1264;-51,0024;-142,591;94,044;50;1;632;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;118,228;7,55472;123,585;-110,649;-156,767;66,8258;0;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;110,793;7,27194;114,425;-95,983;-157,633;80,8108;0,5;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;99,4655;7,1182;101,6;-84,592;-159,093;91,5368;1;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;78,5154;7,06162;78,6626;-70,1576;-161,539;104,693;2;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;47,7293;7,21064;45,8707;-54,9274;-164,092;116,533;5;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;32,2381;7,33784;29,866;-49,6989;-164,862;117,452;10;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;23,5297;7,41791;21,2498;-48,3973;-165,147;113,439;20;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0808;7,47045;16,2336;-49,0908;-165,273;106,517;50;1;632;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;132,309;134,193;25,6219;-77,0152;152,76;46,0981;0;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;111,272;109,576;26,3821;-52,4034;179,442;67,8203;0,5;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;86,5977;83,3857;23,9909;-38,7663;-165,678;80,0286;1;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;57,8464;53,9796;20,2587;-28,414;-153,158;89,8394;2;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;32,0575;27,5893;16,4287;-26,5409;-146,252;95,7749;5;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,6401;17,4759;14,8765;-31,9751;-147,526;97,1507;10;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,1965;12,3496;14,0608;-38,7373;-151,837;97,5913;20;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8029;9,36624;13,5617;-45,257;-157,955;97,7497;50;1;632;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,5263;132,434;134,14;-72,5795;162,969;32,8115;0;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;25,7884;111,311;111,873;-56,7366;-171,153;59,5933;0,5;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,8607;85,8309;87,3668;-49,1967;-155,915;74,5472;1;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,2568;55,5505;59,4449;-45,6815;-142,92;87,6477;2;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,2972;27,8231;33,861;-46,844;-136,532;96,9526;5;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,3098;17,2841;23,8138;-48,5107;-139,42;99,1396;10;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8438;12,0727;18,5672;-49,663;-146,075;99,3274;20;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5776;9,176;15,3691;-50,4628;-155,036;98,7388;50;1;632;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;134,334;23,4132;131,987;-87,3689;162,157;43,0232;0;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;109,78;21,667;111,908;-61,3543;-175,886;68,6236;0,5;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;84,2482;18,1218;88,1813;-47,8653;-164,511;83,3725;1;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;56,458;13,791;60,0308;-37,7794;-157,484;96,1334;2;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;32,1503;10,0401;33,8959;-34,6793;-157,496;103,932;5;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;23,08;8,72584;23,7022;-37,9066;-160,127;104,321;10;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,5944;8,0968;18,449;-42,3726;-162,346;102,699;20;1;632;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,0221;7,73704;15,2984;-46,8752;-164,039;100,372;50;1;632;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;139,577;139,577;139,577;-81,9395;158,06;38,0605;0;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;115,754;115,754;115,754;-55,9536;-175,954;64,0464;0,5;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;89,2513;89,2513;89,2513;-40,9154;-160,915;79,0846;1;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;58,3669;58,3669;58,3669;-27,7457;-147,746;92,2543;2;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;29,9445;29,9445;29,9445;-19,6566;-139,657;100,343;5;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;18,9132;18,9132;18,9132;-19,9257;-139,926;100,074;10;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;13,2683;13,2683;13,2683;-23,2631;-143,263;96,7369;20;1;632;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,93978;9,93978;9,93978;-28,4598;-148,46;91,5402;50;1;632;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;126,631;15,9508;29,7799;-82,7141;118,661;85,3474;0;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;105,855;17,111;27,4672;-57,7634;146,008;97,8838;0,5;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;82,3719;15,8996;24,2436;-44,8663;161,434;102,646;1;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;56,1837;13,7481;20,7879;-35,9224;175,079;103,558;2;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;33,4477;11,3882;18,1794;-35,312;-174,244;100,589;5;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,2771;10,3847;17,3718;-40,1275;-170,377;98,4332;10;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,3958;9,84344;17,0088;-45,2648;-168,417;97,0927;20;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2456;9,50674;16,8087;-49,7925;-167,24;96,2045;50;1,2;632;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,1277;126,287;15,5971;-44,536;157,257;28,5978;0;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,8245;105,138;20,4353;-33,6164;-176,191;51,3577;0,5;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,1062;80,6425;21,0965;-31,777;-161,282;65,4348;1;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,064;52,5897;20,2153;-36,1427;-149,176;78,2244;2;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0972;27,5253;18,5145;-45,0155;-144,021;88,2797;5;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8566;18,1175;17,6714;-49,181;-147,098;91,9083;10;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8519;13,4763;17,1953;-51,3805;-152,775;93,7432;20;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8891;10,8593;16,8926;-52,7116;-159,483;94,8449;50;1,2;632;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,3152;27,3245;125,935;-101,579;-157,909;37,5339;0;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,6304;22,296;107,695;-85,3939;-141,023;64,4346;0,5;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,0978;17,4961;85,0699;-74,7613;-135,402;79,2992;1;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1862;12,8635;58,9195;-65,318;-137,553;91,6158;2;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,5932;9,99138;35,2299;-58,2844;-149,856;98,8585;5;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,823;9,43262;26,0942;-55,8937;-157,505;99,4241;10;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3918;9,29817;21,3917;-54,7278;-161,886;98,4418;20;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1187;9,27156;18,5607;-54,0443;-164,616;97,0434;50;1,2;632;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;126,107;115,938;15,624;-54,6328;130,99;78,7252;0;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;115,903;107,881;16,8281;-41,7399;145,845;80,4565;0,5;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;102,216;96,136;17,5282;-31,9973;157,516;82,9819;1;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;78,1206;74,6204;17,9505;-20,7091;172,532;87,0799;2;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;44,5997;43,1605;17,6634;-14,228;-171,081;91,9237;5;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,4192;27,3991;17,276;-20,1476;-164,973;93,8393;10;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,3746;18,5514;17,0055;-31,0945;-163,104;94,7526;20;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1975;13,0123;16,8183;-43,0308;-163,723;95,2617;50;1,2;632;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9912;126,832;115,317;-42,0642;-175,06;11,4926;0;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,0913;116,78;109,809;-43,14;-161,102;26,7999;0,5;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,5858;102,994;99,9646;-45,1006;-150,199;39,0192;1;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,3989;78,2049;80,4479;-48,522;-136,58;55,175;2;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,9218;42,5531;50,3464;-52,0706;-124,38;74,296;5;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,3602;25,2669;34,855;-53,0684;-124,795;83,4312;10;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6322;16,2206;26,0569;-53,406;-132,833;88,8637;20;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8088;11,4314;20,492;-53,5397;-147,471;92,6435;50;1,2;632;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;117,653;9,38273;124,195;-110,302;-157,717;66,5093;0;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;110,417;9,01666;114,801;-95,663;-158,59;80,3267;0,5;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;99,3098;8,81958;101,864;-84,4912;-160,078;90,6985;1;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;79,0135;8,74459;79,2064;-70,642;-162,548;103,023;2;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;49,5844;8,92008;47,5055;-56,5775;-165,127;113,168;5;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,8542;9,07246;32,275;-52,1039;-165,928;112,995;10;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;26,5849;9,16913;24,178;-51,2083;-166,237;108,694;20;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,4158;9,23292;19,504;-51,9626;-166,38;102,503;50;1,2;632;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;132,515;134,124;27,2542;-77,0513;152,851;47,96;0;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;111,242;109,605;28,9086;-53,1595;179,421;67,7195;0,5;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;86,9282;83,6019;26,9312;-40,396;-166,011;78,9005;1;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;59,0121;54,6059;23,4891;-31,369;-154,085;87,8765;2;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,3369;28,7405;19,8193;-31,2576;-148,234;93,3846;5;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,5148;18,894;18,3069;-37,1429;-150,178;94,7523;10;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,4188;13,9385;17,5068;-43,4262;-154,658;95,2492;20;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2227;11,0696;17,0153;-48,9659;-160,295;95,4692;50;1,2;632;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,4612;132,673;134,063;-70,6467;162,925;32,9169;0;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,0209;111,407;112,544;-57,5304;-171,561;59,5437;0,5;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,3719;86,1157;88,6458;-51,4878;-156,774;74,1217;1;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,1287;56,2383;61,523;-49,0514;-144,494;86,6241;2;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,5386;28,9811;36,7027;-50,3274;-139,335;95,1217;5;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,6944;18,6964;26,9531;-51,6808;-143,017;96,9051;10;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2995;13,6651;21,8634;-52,5679;-149,788;96,9371;20;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0748;10,8896;18,7621;-53,1684;-157,929;96,3673;50;1,2;632;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;134,28;24,2103;132,106;-87,3213;163,72;43,0095;0;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;109,776;22,8027;112,161;-61,5976;-175,989;68,1354;0,5;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;84,5383;19,4332;89,068;-48,7939;-165,67;82,267;1;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;57,563;15,2695;61,8684;-39,9044;-159,646;94,2048;2;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,4149;11,6828;36,6387;-38,4084;-160,004;101,043;5;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,9351;10,4355;26,7982;-42,1215;-162,285;101,105;10;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,7894;9,83889;21,7301;-46,3639;-164,099;99,5599;20;1,2;632;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,4218;9,49689;18,6891;-50,2427;-165,444;97,592;50;1,2;632;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;139,577;139,577;139,577;-81,9395;158,06;38,0605;0;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;115,759;115,759;115,759;-56,1361;-176,136;63,8639;0,5;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;89,5035;89,5035;89,5035;-41,4221;-161,422;78,5779;1;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;59,0883;59,0883;59,0883;-28,7763;-148,776;91,2237;2;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;31,1727;31,1727;31,1727;-21,5191;-141,519;98,4809;5;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;20,3651;20,3651;20,3651;-22,2966;-142,297;97,7034;10;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;14,8544;14,8544;14,8544;-25,7531;-145,753;94,2469;20;1,2;632;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;11,6134;11,6134;11,6134;-30,5421;-150,542;89,4579;50;1,2;632;LLL ABC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;95,9532;18,7879;28,1268;-80,42;107,786;90,4586;0;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;84,2866;18,2238;25,4745;-59,5238;132,022;104,986;0,5;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;69,0814;16,2286;21,8296;-46,3798;148,101;112,803;1;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;48,4972;12,9843;17,0294;-34,4226;165,024;117,031;2;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;27,3968;9,25973;12,6515;-28,8808;-179,017;113,145;5;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,0381;7,64171;11,2345;-31,9401;-172,236;108,023;10;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,903;6,76805;10,6349;-37,3037;-168,44;104,305;20;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,5845;6,22575;10,3304;-43,1724;-165,988;101,68;50;0,8;633;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;30,6531;95,171;16,3142;-36,4046;159,432;1,73999;0;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,3343;82,9557;17,8135;-23,0626;-178,651;28,7077;0,5;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;21,6198;67,2386;17,2716;-16,9906;-164,337;46,6128;1;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,0596;45,8327;15,4345;-16,995;-150,345;65,644;2;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,0125;23,6613;12,8064;-29,1678;-141,136;83,6894;5;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,24;14,6667;11,5681;-38,1448;-141,889;91,2461;10;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1093;10,0744;10,8819;-43,4059;-146,795;95,3757;20;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1286;7,43756;10,4505;-46,6645;-154,476;97,9794;50;0,8;633;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,7807;26,3403;94,7523;-121,497;-152,749;40,2036;0;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,3696;22,4162;84,1934;-99,9082;-135,608;62,3818;0,5;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,625;17,9745;69,6135;-85,62;-126,216;76,7911;1;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,4076;12,4071;49,4273;-71,0317;-121,457;91,0482;2;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,3105;7,56982;28,2137;-58,3722;-131,374;101,799;5;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,8536;6,28482;19,4377;-53,6271;-144,362;103,937;10;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,044;5,92901;14,8209;-51,2227;-153,73;103,449;20;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,5338;5,84885;12,0174;-49,7855;-159,989;101,872;50;0,8;633;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;93,2974;86,173;9,73499;-51,8583;132,382;87,2603;0;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;88,2694;82,0822;10,1457;-42,1915;143,223;88,0445;0,5;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;81,3823;76,139;10,4396;-34,0671;152,507;89,3144;1;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;67,1364;63,4551;10,72;-22,5513;166,296;91,8943;2;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,8189;39,2457;10,7159;-9,95537;-174,737;96,0206;5;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,5585;24,4855;10,5253;-9,82026;-165,661;97,9799;10;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,2305;15,5663;10,3638;-18,0334;-161,638;98,9387;20;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9524;9,80203;10,2441;-32,2662;-161,007;99,4604;50;0,8;633;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0205;92,5308;85,5932;-40,2241;-171,942;13,5729;0;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,7233;87,4496;82,4932;-40,9442;-161,636;24,782;0,5;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5278;80,4996;77,3863;-42,0396;-152,858;34,4479;1;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,3938;66,0774;65,8414;-44,2206;-140,036;48,9998;2;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5787;39,1583;42,8566;-47,2725;-123,915;69,981;5;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,822;23,1176;28,5238;-48,3277;-119,429;81,6068;10;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,9908;13,7922;19,7803;-48,6801;-123,334;89,0665;20;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1044;8,38004;14,0913;-48,7998;-137,252;94,7241;50;0,8;633;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;87,4643;5,83306;91,2743;-107,843;-158,494;69,3245;0;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;83,9458;5,72648;86,7993;-97,1732;-158,968;79,4937;0,5;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;78,4578;5,65647;80,4275;-88,1349;-159,681;88,0398;1;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;66,4756;5,6061;67,0849;-74,9243;-161,083;100,293;2;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;43,3596;5,65931;42,1823;-57,3802;-163,073;115,199;5;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,1645;5,73697;27,3192;-49,6224;-163,818;119,334;10;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,5536;5,79246;18,6149;-46,7223;-164,098;117,236;20;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,988;5,83053;13,3369;-46,6914;-164,214;110,497;50;0,8;633;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;98,5819;99,7535;27,8791;-75,2886;155,542;42,8544;0;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;89,9274;84,3303;27,4238;-55,3992;175,844;64,5535;0,5;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;75,2861;68,2938;24,3707;-41,8114;-171,492;77,8493;1;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;53,2287;47,5104;19,6225;-28,7572;-158,723;89,7162;2;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,2689;25,2804;14,5298;-22,4359;-148,883;97,6107;5;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,6856;15,7953;12,4156;-26,3308;-147,951;99,3995;10;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0524;10,7714;11,2987;-33,378;-150,81;99,834;20;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,5749;7,76515;10,615;-41,2475;-156,323;99,8688;50;0,8;633;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,153;97,9385;99,6863;-77,743;164,675;36,1102;0;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;27,8276;88,8607;85,8373;-59,2979;-174,51;56,5795;0,5;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,1636;73,8318;70,9728;-48,9164;-159,846;69,4152;1;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,0895;51,0855;51,3725;-41,9798;-144,796;82,7998;2;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,3828;26,0532;29,903;-41,7382;-134,378;94,8114;5;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,7155;15,7015;20,5308;-44,1431;-135,199;98,8148;10;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,9222;10,4448;15,4498;-46,1587;-141,23;100,151;20;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4711;7,50404;12,2942;-47,68;-151,192;100,288;50;0,8;633;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;100,191;26,8945;97,6073;-84,3349;158,378;44,9689;0;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;85,2427;24,6204;89,6733;-64,715;-179,535;65,7786;0,5;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;69,706;20,5;75,7063;-53,0305;-166,43;80,2646;1;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;49,9105;14,9663;54,3405;-42,0354;-156,122;95,1263;2;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,0136;9,67524;30,5856;-35,2608;-153,247;106,283;5;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,2073;7,70633;20,5889;-36,291;-156,006;107,883;10;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,6184;6,74923;15,3498;-39,7869;-159,179;106,361;20;0,8;633;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9096;6,20313;12,2057;-44,185;-161,956;103,433;50;0,8;633;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;102,963;102,963;102,963;-79,5188;160,481;40,4812;0;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;90,6866;90,6866;90,6866;-59,8111;-179,811;60,1889;0,5;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;75,3;75,3;75,3;-46,3323;-166,332;73,6677;1;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;53,0508;53,0508;53,0508;-32,018;-152,018;87,982;2;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;28,0895;28,0895;28,0895;-20,4911;-140,491;99,5089;5;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;17,3795;17,3795;17,3795;-18,7519;-138,752;101,248;10;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;11,7147;11,7147;11,7147;-21,0733;-141,073;98,9267;20;0,8;633;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;8,32242;8,32242;8,32242;-26,2342;-146,234;93,7658;50;0,8;633;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;96,4311;18,2997;30,0755;-80,3698;112,114;89,0082;0;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;85,0393;18,4193;27,5788;-60,0861;135,962;101,811;0,5;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;70,1201;16,8668;24,0842;-47,635;151,546;108,339;1;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;50,0554;14,0616;19,554;-36,8237;167,642;111,352;2;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;29,6948;10,6882;15,5274;-32,9776;-177,713;107,71;5;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,7573;9,18708;14,2376;-36,631;-171,81;103,755;10;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,8834;8,36784;13,6838;-41,6821;-168,65;101,032;20;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7219;7,85606;13,3958;-46,6256;-166,681;99,1537;50;1;633;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;33,2723;95,3928;16,1704;-39,4559;159,47;12,3484;0;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,7405;83,3681;19,0144;-27,8803;-178,903;36,9076;0,5;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;23,9786;67,8207;19,2355;-23,3018;-164,94;53,0887;1;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,6137;46,678;18,0221;-24,7739;-151,576;69,9198;2;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,0115;24,8309;15,7593;-35,9117;-143,571;85,198;5;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3955;16,0224;14,6009;-42,9788;-145,196;91,2739;10;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3132;11,5689;13,9398;-46,9651;-150,381;94,4848;20;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3475;9,03319;13,5176;-49,4127;-157,397;96,4635;50;1;633;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,0058;27,6882;94,9355;-113,866;-154,853;40,4991;0;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,6512;23,5794;85,0835;-94,9737;-138,971;62,3863;0,5;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,543;19,0457;70,9941;-82,3048;-130,861;76,4073;1;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,9075;13,5234;51,4045;-69,5177;-128,018;90,0114;2;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,2483;8,98685;30,7772;-58,741;-138,88;99,7864;5;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,9378;7,86908;22,2406;-54,8446;-149,957;101,439;10;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,1987;7,56929;17,7553;-52,9166;-157,299;100,84;20;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7297;7,50125;15,034;-51,783;-162,081;99,4577;50;1;633;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;94,4705;85,5157;12,6216;-52,5999;133,072;85,359;0;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;89,2952;81,58;13,1608;-43,265;143,897;86,1246;0,5;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;82,2914;75,7916;13,5461;-35,517;153,113;87,3839;1;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;67,9855;63,4332;13,9151;-24,7996;166,692;89,9424;2;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,0353;39,9204;13,9242;-14,2515;-174,91;94,0301;5;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,374;25,5966;13,6894;-16,0814;-166,37;95,9837;10;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6886;16,9342;13,4878;-25,2212;-162,83;96,9502;20;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,9341;11,3358;13,3376;-38,0411;-162,52;97,4822;50;1;633;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,2645;93,4598;84,9211;-42,3182;-172,677;14,6771;0;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,8699;88,2597;82,3187;-43,0092;-162,514;25,9182;0,5;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,6078;81,1999;77,6463;-44,0909;-153,921;35,5684;1;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,4203;66,6714;66,7923;-46,2691;-141,527;50,0147;2;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,6385;39,8337;44,8646;-49,3612;-126,595;70,6509;5;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,9439;23,9986;31,07;-50,4627;-123,526;81,8989;10;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,1586;14,9354;22,6057;-50,8485;-128,911;88,88;20;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3043;9,83906;17,0724;-50,9911;-143,018;93,842;50;1;633;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;87,1496;7,50077;91,9436;-107,293;-159,439;69,0135;0;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;83,9506;7,35807;87,5166;-96,7214;-159,907;78,9753;0,5;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;78,7402;7,26425;81,1882;-87,8502;-160,627;87,2472;1;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;67,2695;7,19522;68,0285;-75,0577;-162,043;98,8793;2;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;45,1619;7,2577;43,779;-58,5199;-164,064;112,29;5;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,595;7,35434;29,474;-51,5644;-164,837;115,184;10;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;23,3622;7,42425;21,1926;-49,1927;-165,141;112,446;20;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0427;7,47258;16,2283;-49,317;-165,274;106,225;50;1;633;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;99,1504;99,7686;29,1343;-75,3517;155,668;45,0932;0;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;90,5753;84,6073;29,4701;-56,093;175,835;65,2046;0,5;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;76,1223;68,7427;26,838;-43,2086;-171,726;77,4865;1;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,5289;48,2307;22,4202;-31,3593;-159,442;88,3424;2;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,3495;26,3956;17,5201;-27,0177;-150,61;95,5095;5;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,2715;17,1287;15,4535;-31,7613;-150,446;97,1945;10;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9742;12,2511;14,3552;-38,4838;-153,664;97,6802;20;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,6984;9,34971;13,6805;-45,1337;-158,831;97,8053;50;1;633;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;30,7688;98,299;99,7494;-75,9168;164,628;36,4198;0;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;29,8733;89,2432;86,6481;-59,5394;-174,897;56,7299;0,5;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,4528;74,3157;72,2979;-50,5362;-160,623;69,3182;1;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,6614;51,8085;53,3155;-45,0016;-146,258;82,2622;2;1;633;LLG BC
