Va;Vb;Vc;phi_Va;phi_Vb;phi_Vc;Ia;Ib;Ic;phi_Ia;phi_Ib;phi_Ic;RF;Factor_Carga;Nodo_Falla;Tipo_Falla
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,2971;27,1174;32,4655;-45,3798;-137,186;93,55;5;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7846;16,9779;23,3394;-47,4469;-139,087;97,0965;10;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,0705;11,8949;18,387;-49,036;-145,573;98,1774;20;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6651;9,08853;15,3108;-50,1881;-154,746;98,2352;50;1;633;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;100,352;27,6062;97,8933;-84,1844;159,649;45,0259;0;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;85,7558;25,6698;90,338;-64,9261;-179,422;65,4527;0,5;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;70,499;21,7097;76,7799;-53,7656;-167,203;79,4653;1;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;51,2529;16,3152;56,0483;-43,7476;-158,011;93,5524;2;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,2058;11,173;33,0089;-38,5092;-156,065;103,57;5;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,8639;9,27982;23,3213;-40,2002;-158,678;104,639;10;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,5569;8,36353;18,2536;-43,6309;-161,352;103,095;20;1;633;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,025;7,83997;15,214;-47,4034;-163,563;100,611;50;1;633;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;103,051;103,051;103,051;-79,4882;160,512;40,5118;0;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;90,9396;90,9396;90,9396;-59,9569;-179,957;60,0431;0,5;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;75,7392;75,7392;75,7392;-46,7357;-166,736;73,2643;1;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;53,8234;53,8234;53,8234;-32,8993;-152,899;87,1007;2;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;29,282;29,282;29,282;-22,2606;-142,261;97,7394;5;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;18,7724;18,7724;18,7724;-21,1816;-141,182;98,8184;10;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;13,2349;13,2349;13,2349;-23,8098;-143,81;96,1902;20;1;633;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,93211;9,93211;9,93211;-28,6316;-148,632;91,3684;50;1;633;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;96,9766;17,9531;32,2563;-80,3444;117,127;87,3896;0;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;85,8191;18,7777;29,9525;-60,7519;140,125;98,5217;0,5;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;71,1851;17,6586;26,659;-49,0643;154,945;103,908;1;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;51,6957;15,2737;22,4574;-39,4698;169,948;106,042;2;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;32,1994;12,2366;18,799;-37,213;-176,863;102,901;5;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,742;10,8503;17,6289;-41,2299;-171,774;99,8983;10;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1493;10,0861;17,1183;-45,8875;-169,135;97,9034;20;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1522;9,60606;16,8471;-50,0677;-167,531;96,5467;50;1,2;633;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;36,1296;95,6347;16,9368;-42,738;159,507;23,7721;0;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;31,4143;83,8042;20,9904;-32,7793;-179,182;44,3751;0,5;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;26,6578;68,4345;21,8536;-29,4521;-165,593;58,3538;1;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,5438;47,5775;21,1314;-31,8372;-152,883;72,814;2;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3533;26,0974;19,1354;-41,7039;-146,035;85,587;5;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8633;17,499;18,0323;-47,3395;-148,34;90,488;10;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,82;13,1915;17,3885;-50,442;-153,571;93,0177;20;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8675;10,753;16,9728;-52,3365;-159,895;94,5515;50;1,2;633;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,8466;29,1268;95,1948;-105,973;-157,045;40,8349;0;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,3738;24,8551;86,1201;-90,5489;-142,366;62,3557;0,5;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,8188;20,2609;72,556;-79,7461;-135,433;75,9212;1;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,7075;14,833;53,613;-68,8499;-134,11;88,7879;2;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,4701;10,5976;33,6456;-59,8326;-144,964;97,5518;5;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,3107;9,60578;25,3879;-56,6464;-154,275;98,7794;10;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,6475;9,34057;21,0556;-55,0916;-160,132;98,1194;20;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2238;9,27679;18,4295;-54,1856;-163,896;96,911;50;1,2;633;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;95,7016;84,8735;15,848;-53,4731;133,889;83,1955;0;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;90,3409;81,1012;16,535;-44,4985;144,69;83,9441;0,5;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;83,1989;75,4709;17,025;-37,1588;153,827;85,1955;1;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;68,8361;63,4438;17,4955;-27,302;167,167;87,7359;2;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,3759;40,6496;17,5246;-18,8656;-175,074;91,786;5;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,4582;26,7855;17,2451;-22,413;-167,107;93,7326;10;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4829;18,399;17,0022;-31,9133;-164,039;94,7058;20;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,231;12,9807;16,82;-43,2149;-163,985;95,2475;50;1,2;633;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8493;94,4015;84,3691;-44,7058;-173,516;15,9731;0;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,3387;89,0768;82,3333;-45,3663;-163,5;27,2022;0,5;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,996;81,9041;78,1429;-46,4383;-155,1;36,7918;1;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,7405;67,2768;68,0339;-48,6259;-143,154;51,0454;2;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,9859;40,5735;47,2156;-51,7791;-129,439;71,1366;5;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,3571;25,0042;33,9791;-52,9363;-127,701;81,828;10;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6219;16,2473;25,8039;-53,3602;-134,182;88,2077;20;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,803;11,4594;20,4332;-53,5283;-147,851;92,4688;50;1,2;633;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;86,8687;9,30614;92,672;-106,684;-160,467;68,669;0;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;84,0084;9,12216;88,2959;-96,2465;-160,925;78,3949;0,5;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;79,0835;9,00112;82,013;-87,5825;-161,646;86,3595;1;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;68,1381;8,91009;69,0591;-75,2859;-163,069;97,3066;2;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;47,0953;8,97883;45,5697;-59,8892;-165,107;109,151;5;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,2179;9,09327;31,9244;-53,7796;-165,905;110,921;10;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;26,4118;9,17714;24,1275;-51,9082;-166,232;107,812;20;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,3736;9,2356;19,498;-52,1616;-166,381;102,245;50;1,2;633;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;99,7883;99,796;30,6906;-75,4523;155,811;47,2329;0;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;91,2372;84,9169;31,8166;-56,8955;175,821;65,5846;0,5;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;76,9658;69,2342;29,6173;-44,7815;-171,983;76,8119;1;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;55,8924;49,0083;25,5544;-34,2129;-160,21;86,6826;2;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;33,6372;27,5981;20,8759;-31,7446;-152,377;93,2056;5;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,1353;18,5705;18,8682;-37,0234;-152,865;94,8066;10;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1908;13,8497;17,7939;-43,2645;-156,272;95,3285;20;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1172;11,055;17,1314;-48,8878;-161,034;95,516;50;1,2;633;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;32,6953;98,6913;99,8764;-74,3276;164,564;36,772;0;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;32,1425;89,6417;87,6044;-60,0671;-175,325;56,8554;0,5;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,9534;74,8184;73,8136;-52,4103;-161,465;69,1323;1;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,468;52,5756;55,5037;-48,1365;-147,816;81,5465;2;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,4828;28,28;35,339;-48,9728;-140,05;92,0193;5;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1384;18,3849;26,493;-50,7645;-142,812;95,1057;10;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,5109;13,4843;21,6896;-52,0456;-149,428;95,9581;20;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1563;10,8025;18,706;-52,944;-157,725;95,9522;50;1,2;633;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;100,554;28,4173;98,2247;-84,0268;160,913;45,087;0;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;86,302;26,8102;91,0817;-65,1932;-179,378;65,071;0,5;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;71,322;23,0136;77,9678;-54,6234;-168,04;78,5514;1;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;52,6637;17,7711;57,9381;-45,6703;-159,87;91,7941;2;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;33,5751;12,7919;35,7179;-41,9514;-158,598;100,679;5;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,7619;10,9756;26,3918;-44,1508;-160,999;101,328;10;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,7678;10,0991;21,5217;-47,4344;-163,258;99,8479;20;1,2;633;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,4289;9,59755;18,6003;-50,6786;-165,053;97,7636;50;1,2;633;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;103,145;103,145;103,145;-79,4574;160,543;40,5426;0;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;91,2008;91,2008;91,2008;-60,1123;179,888;59,8877;0,5;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;76,1897;76,1897;76,1897;-47,1588;-167,159;72,8412;1;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;54,6174;54,6174;54,6174;-33,8094;-153,809;86,1906;2;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;30,5188;30,5188;30,5188;-24,0207;-144,021;95,9793;5;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;20,224;20,224;20,224;-23,4825;-143,482;96,5175;10;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;14,8192;14,8192;14,8192;-26,2626;-146,263;93,7374;20;1,2;633;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;11,6045;11,6045;11,6045;-30,7028;-150,703;89,2972;50;1,2;633;LLL ABC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;95,2128;18,7991;28,1435;-80,477;107,773;90,4759;0;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0781;6,35109;10,3949;-41,6463;-166,556;102,308;0,5;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,0994;6,10545;10,2698;-44,8871;-165,427;101,068;1;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6326;5,98176;10,2112;-46,7648;-164,85;100,427;2;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3611;5,90728;10,1774;-47,9825;-164,499;100,035;5;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2721;5,8824;10,1664;-48,4044;-164,382;99,9039;10;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2279;5,86996;10,1609;-48,6184;-164,323;99,838;20;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2015;5,86249;10,1576;-48,7478;-164,287;99,7984;50;0,8;634;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;30,6672;94,4159;16,3213;-36,3996;159,367;1,70604;0;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1167;8,00104;10,5507;-45,9185;-152,248;97,3783;0,5;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1426;6,88491;10,3544;-47,3795;-157,181;98,5647;1;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1613;6,35699;10,2552;-48,1082;-160,399;99,1657;2;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1744;6,05338;10,1954;-48,5443;-162,632;99,5288;5;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1791;5,95475;10,1754;-48,6894;-163,433;99,6503;10;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1815;5,90595;10,1654;-48,7619;-163,845;99,7111;20;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1829;5,87684;10,1594;-48,8054;-164,095;99,7476;50;0,8;634;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,8013;26,3511;93,9869;-121,501;-152,762;40,1575;0;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6525;5,8569;12,6356;-50,109;-158,535;102,342;0,5;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4199;5,8458;11,3926;-49,4701;-161,392;101,288;1;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3023;5,84878;10,7729;-49,1518;-162,828;100,597;2;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2314;5,85333;10,4021;-48,9613;-163,69;100,12;5;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2077;5,8553;10,2787;-48,8978;-163,977;99,949;10;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1958;5,85638;10,217;-48,8661;-164,12;99,8612;20;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1887;5,85705;10,1801;-48,8471;-164,206;99,8079;50;0,8;634;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;92,5608;85,4161;9,73267;-51,9533;132,306;87,365;0;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,7858;11,1022;10,2722;-28,1234;-160,875;99,349;0,5;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2252;8,49022;10,2154;-37,115;-161,484;99,5678;1;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6268;7,17403;10,1858;-42,6514;-162,449;99,6718;2;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3408;6,38365;10,1676;-46,2904;-163,402;99,7324;5;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2589;6,12044;10,1616;-47,5514;-163,806;99,7523;10;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2205;5,98894;10,1585;-48,1903;-164,028;99,7621;20;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1983;5,91007;10,1566;-48,5761;-164,168;99,768;50;0,8;634;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0235;91,7612;84,8197;-40,2843;-172,04;13,5239;0;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0784;9,50483;15,3773;-48,7797;-132,404;93,3198;0,5;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1306;7,35597;12,7887;-48,8155;-143,879;96,2278;1;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1571;6,48842;11,4769;-48,8271;-152,761;97,8936;2;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1732;6,07559;10,685;-48,832;-159,349;98,9902;5;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1785;5,96033;10,4204;-48,8333;-161,756;99,3755;10;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1812;5,90732;10,2879;-48,8339;-162,998;99,5723;20;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1829;5,87704;10,2084;-48,8342;-163,755;99,6917;50;0,8;634;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;86,7052;5,83434;90,5166;-107,899;-158,556;69,2435;0;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,2423;5,82188;14,484;-46,4883;-164,192;112,664;0,5;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,7228;5,83944;12,2214;-47,1146;-164,233;107,717;1;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,4541;5,84842;11,154;-47,794;-164,25;104,208;2;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6918;5,85386;10,5449;-48,3672;-164,259;101,671;5;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4378;5,85568;10,3484;-48,5915;-164,261;100,743;10;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3109;5,8566;10,2514;-48,7106;-164,263;100,263;20;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2347;5,85714;10,1937;-48,7843;-164,263;99,9698;50;0,8;634;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;97,8053;98,8957;27,9466;-75,3792;155,484;42,842;0;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0886;8,4247;10,7715;-39,1712;-154,672;99,8844;0,5;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,0797;7,11411;10,464;-43,5399;-158,431;99,8514;1;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6157;6,47643;10,3099;-46,0647;-161,018;99,8178;2;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3525;6,10237;10,2172;-47,6965;-162,875;99,7918;5;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2675;5,97945;10,1863;-48,2604;-163,553;99,7821;10;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2255;5,91835;10,1709;-48,5461;-163,904;99,7771;20;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2005;5,88181;10,1616;-48,7188;-164,119;99,774;50;0,8;634;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,2415;97,1425;98,8202;-77,7787;164,577;36,0696;0;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,572;8,1216;12,9995;-47,3067;-148,221;100,306;0,5;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3753;6,91049;11,583;-48,0448;-154,765;100,177;1;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2789;6,35861;10,8705;-48,4331;-159,078;100,016;2;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2218;6,05096;10,4417;-48,6723;-162,077;99,8808;5;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2028;5,95299;10,2986;-48,7531;-163,151;99,8283;10;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1934;5,90493;10,227;-48,7937;-163,702;99,8006;20;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1877;5,8764;10,1841;-48,8181;-164,038;99,7835;50;0,8;634;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;99,3434;26,9798;96,8095;-84,3824;158,354;44,8833;0;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,503;6,32508;12,8965;-43,0091;-161,248;104,3;0,5;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,3243;6,08753;11,5137;-45,5576;-162,668;102,417;1;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,7482;5,9715;10,8306;-47,0929;-163,443;101,207;2;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4081;5,90285;10,4244;-48,1113;-163,93;100,376;5;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2957;5,88014;10,2897;-48,4683;-164,096;100,079;10;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2398;5,86881;10,2225;-48,6502;-164,18;99,9268;20;0,8;634;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2062;5,86203;10,1822;-48,7605;-164,23;99,8342;50;0,8;634;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;102,079;102,079;102,079;-79,6004;160,4;40,3996;0;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;9,06718;9,06718;9,06718;-24,6277;-144,628;95,3723;0,5;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;7,58627;7,58627;7,58627;-28,267;-148,267;91,733;1;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;6,86484;6,86484;6,86484;-30,8271;-150,827;89,1729;2;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;6,44134;6,44134;6,44134;-32,6892;-152,689;87,3108;5;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;6,30212;6,30212;6,30212;-33,3742;-153,374;86,6258;10;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;6,23292;6,23292;6,23292;-33,7299;-153,73;86,2701;20;0,8;634;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;6,19153;6,19153;6,19153;-33,9476;-153,948;86,0524;50;0,8;634;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;95,7006;18,3116;30,0947;-80,4228;112,103;89,0334;0;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,1825;7,97467;13,4574;-45,3824;-167,131;99,6019;0,5;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,2683;7,74222;13,3374;-47,994;-166,239;98,7199;1;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8301;7,62496;13,2805;-49,4601;-165,789;98,2659;2;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5742;7,55427;13,2474;-50,3949;-165,517;97,9894;5;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4902;7,53066;13,2365;-50,716;-165,427;97,8966;10;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4484;7,51884;13,2312;-50,8783;-165,381;97,8501;20;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4234;7,51175;13,2279;-50,9763;-165,354;97,8221;50;1;634;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;33,2872;94,6423;16,1763;-39,4457;159,407;12,3118;0;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3331;9,57431;13,6161;-48,8528;-155,451;96,0101;0,5;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3634;8,50194;13,4228;-49,9493;-159,683;96,9031;1;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3834;7,99264;13,3247;-50,4963;-162,305;97,3524;2;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,397;7,6981;13,2655;-50,8238;-164,07;97,6228;5;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4018;7,602;13,2456;-50,9329;-164,694;97,7131;10;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4043;7,55437;13,2357;-50,9874;-165,013;97,7583;20;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4058;7,52592;13,2298;-51,0201;-165,206;97,7854;50;1;634;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,0314;27,699;94,1734;-113,875;-154,864;40,4619;0;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8393;7,50822;15,634;-52,0367;-160,974;99,8517;0,5;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6248;7,49824;14,4274;-51,5363;-163,148;98,9819;1;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5162;7,50027;13,8257;-51,2883;-164,241;98,4363;2;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4506;7,50375;13,4655;-51,1402;-164,898;98,0678;5;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4287;7,50529;13,3456;-51,091;-165,117;97,9376;10;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4177;7,50613;13,2857;-51,0664;-165,226;97,871;20;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4111;7,50666;13,2497;-51,0517;-165,292;97,8306;50;1;634;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;93,746;84,7634;12,619;-52,6973;133,002;85,465;0;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,6528;12,5981;13,3729;-34,5299;-162,335;97,3681;0,5;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,3108;10,0623;13,3014;-41,9886;-163;97,5925;1;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7961;8,785;13,2641;-46,3331;-163,865;97,6998;2;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5465;8,01788;13,2412;-49,1187;-164,656;97,7625;5;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4739;7,76235;13,2335;-50,0741;-164,978;97,783;10;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4396;7,63466;13,2297;-50,5565;-165,153;97,7933;20;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4197;7,55807;13,2273;-50,8473;-165,261;97,7994;50;1;634;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,2678;92,692;84,1499;-42,3799;-172,776;14,6428;0;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,2709;10,8806;18,3252;-50,9657;-138,426;92,6517;0,5;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,338;8,90003;15,8014;-51,0121;-148,919;95,0775;1;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3722;8,10458;14,5196;-51,0291;-156,318;96,3937;2;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3929;7,71857;13,7447;-51,0373;-161,539;97,2267;5;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3998;7,6079;13,4855;-51,0396;-163,407;97,5128;10;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4033;7,55621;13,3557;-51,0408;-164,364;97,6575;20;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4054;7,52639;13,2777;-51,0414;-164,945;97,745;50;1;634;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;86,397;7,50232;91,1919;-107,339;-159,502;68,9354;0;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,2412;7,46158;17,3042;-49,1167;-165,248;108,107;0,5;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,8338;7,48394;15,1816;-49,6879;-165,297;103,918;1;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,6213;7,49539;14,1762;-50,2428;-165,318;101,143;2;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8926;7,50235;13,5983;-50,6889;-165,329;99,2128;5;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6496;7,50468;13,4107;-50,8595;-165,332;98,5208;10;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5282;7,50585;13,3179;-50,9491;-165,334;98,1654;20;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4553;7,50655;13,2625;-51,0044;-165,335;97,949;50;1;634;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;98,3848;98,9151;29,1983;-75,4392;155,613;45,084;0;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,1703;9,98543;13,835;-43,4421;-157,355;97,7945;0,5;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,2415;8,7223;13,5312;-46,9613;-160,644;97,8153;1;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8111;8,1068;13,3786;-48,9291;-162,778;97,8137;2;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5652;7,74474;13,287;-50,1791;-164,256;97,8086;5;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4854;7,62549;13,2564;-50,6076;-164,786;97,8062;10;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4459;7,56615;13,2411;-50,824;-165,058;97,8049;20;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4224;7,53065;13,2319;-50,9545;-165,224;97,804;50;1;634;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;30,8588;97,507;98,8867;-75,9592;164,531;36,3878;0;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7559;9,6761;15,9984;-49,9081;-152,141;98,2621;0,5;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,579;8,52286;14,6175;-50,4594;-157,769;98,1349;1;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4923;7,99395;13,9229;-50,7467;-161,279;97,9988;2;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4408;7,69618;13,5049;-50,9229;-163,644;97,8894;5;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4238;7,60061;13,3654;-50,9822;-164,478;97,8478;10;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4152;7,55356;13,2956;-51,012;-164,904;97,826;20;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4101;7,52558;13,2537;-51,0299;-165,162;97,8125;50;1;634;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;99,5129;27,6924;97,1002;-84,2264;159,62;44,9462;0;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,5799;7,9571;15,882;-46,4321;-163,008;101,316;0,5;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,4774;7,72884;14,544;-48,5085;-164,115;99,8052;1;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,9374;7,61707;13,8818;-49,7125;-164,711;98,8741;2;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6178;7,55082;13,4874;-50,4943;-165,082;98,2497;5;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,512;7,52889;13,3564;-50,7654;-165,208;98,0297;10;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4593;7,51794;13,2911;-50,9029;-165,272;97,9174;20;1;634;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4278;7,51139;13,2519;-50,9861;-165,31;97,8492;50;1;634;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;102,171;102,171;102,171;-79,5673;160,433;40,4327;0;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;10,6566;10,6566;10,6566;-27,1985;-147,199;92,8015;0,5;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,21571;9,21571;9,21571;-30,3807;-150,381;89,6193;1;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;8,51244;8,51244;8,51244;-32,4954;-152,495;87,5046;2;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;8,09837;8,09837;8,09837;-33,9804;-153,98;86,0196;5;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;7,96193;7,96193;7,96193;-34,5165;-154,517;85,4835;10;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;7,89402;7,89402;7,89402;-34,7928;-154,793;85,2072;20;1;634;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;7,85339;7,85339;7,85339;-34,9613;-154,961;85,0387;50;1;634;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;96,2578;17,966;32,2785;-80,3936;117,119;87,4225;0;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,5781;9,71759;16,9055;-49,043;-167,895;96,87;0,5;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,7321;9,49905;16,7913;-51,1792;-167,176;96,2354;1;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3254;9,38865;16,7367;-52,3515;-166,816;95,9096;2;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0872;9,32205;16,7047;-53,0898;-166,6;95,7114;5;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0088;9,29979;16,6942;-53,3419;-166,528;95,645;10;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9698;9,28865;16,689;-53,469;-166,492;95,6116;20;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9464;9,28196;16,6858;-53,5457;-166,47;95,5916;50;1,2;634;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;36,1452;94,8893;16,9412;-42,723;159,446;23,7354;0;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8507;11,2733;17,0702;-51,9032;-158,201;94,2019;0,5;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8851;10,2415;16,8791;-52,7515;-161,838;94,8895;1;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9065;9,74947;16,7819;-53,1747;-164,01;95,2338;2;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9208;9,46366;16,7232;-53,4282;-165,443;95,4404;5;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9258;9,37012;16,7035;-53,5126;-165,943;95,5093;10;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9283;9,3237;16,6936;-53,5548;-166,198;95,5438;20;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9299;9,29595;16,6877;-53,5801;-166,352;95,5645;50;1,2;634;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,878;29,1374;94,4376;-105,992;-157,054;40,8078;0;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3233;9,284;19,0084;-54,3876;-163,025;97,2431;0,5;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1289;9,27283;17,844;-53,9892;-164,735;96,518;1;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0304;9,27317;17,2631;-53,7923;-165,595;96,0777;2;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9708;9,27529;16,9153;-53,6749;-166,111;95,7855;5;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9509;9,27632;16,7995;-53,6359;-166,284;95,6832;10;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9409;9,27689;16,7416;-53,6164;-166,37;95,631;20;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9349;9,27725;16,7069;-53,6047;-166,421;95,5994;50;1,2;634;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;94,9911;84,1261;15,8452;-53,574;133,823;83,3031;0;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,8445;14,2019;16,8628;-40,2601;-163,765;95,1308;0,5;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,7021;11,7489;16,7759;-46,4455;-164,455;95,3608;1;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,265;10,5137;16,7304;-49,9136;-165,232;95,4712;2;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0516;9,77174;16,7026;-52,1003;-165,901;95,5358;5;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,989;9,52455;16,6932;-52,845;-166,167;95,5571;10;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9594;9,40101;16,6885;-53,2201;-166,308;95,5677;20;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9422;9,3269;16,6856;-53,446;-166,396;95,574;50;1,2;634;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8528;93,6359;83,602;-44,7696;-173,617;15,9562;0;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,7612;12,4265;21,651;-53,4971;-143,642;91,4768;0,5;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8449;10,5911;19,1959;-53,5552;-153,016;93,4722;1;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8877;9,85102;17,9466;-53,5782;-159,205;94,5093;2;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9136;9,48442;17,1905;-53,59;-163,433;95,1465;5;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9222;9,37701;16,9374;-53,5935;-164,925;95,3616;10;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9266;9,32625;16,8106;-53,5953;-165,685;95,4698;20;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9292;9,29676;16,7345;-53,5963;-166,147;95,5348;50;1,2;634;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;86,1248;9,3079;91,9278;-106,718;-160,532;68,594;0;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,508;9,22226;20,5;-51,9644;-166,351;103,848;0,5;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,229;9,2494;18,522;-52,4928;-166,408;100,345;1;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,0811;9,26334;17,5807;-52,9587;-166,433;98,1401;2;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3911;9,27181;17,0365;-53,3188;-166,447;96,6484;5;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,161;9,27465;16,8591;-53,4539;-166,452;96,1211;10;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,046;9,27608;16,7711;-53,5244;-166,454;95,8517;20;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9769;9,27693;16,7186;-53,5677;-166,455;95,6881;50;1,2;634;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;99,0357;98,9472;30,7514;-75,5372;155,758;47,2293;0;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,5473;11,6669;17,2833;-47,496;-159,723;95,4873;0,5;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,6994;10,451;16,9845;-50,3688;-162,596;95,5447;1;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3044;9,85758;16,8343;-51,9377;-164,383;95,5646;2;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0776;9,50772;16,744;-52,9224;-165,589;95,5735;5;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0038;9,39229;16,7139;-53,2579;-166,016;95,576;10;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9672;9,33481;16,6988;-53,427;-166,234;95,5772;20;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9454;9,30041;16,6898;-53,5288;-166,367;95,5778;50;1,2;634;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;32,7869;97,9039;99,0186;-74,3766;164,469;36,7497;0;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2357;11,3637;19,3728;-52,7273;-155,456;95,9859;0,5;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0812;10,2609;18,0336;-53,1524;-160,292;95,8598;1;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0055;9,75157;17,3599;-53,3723;-163,192;95,7409;2;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9606;9,46251;16,9545;-53,5065;-165,105;95,6489;5;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9458;9,36921;16,8191;-53,5516;-165,773;95,6146;10;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9383;9,32315;16,7515;-53,5743;-166,112;95,5967;20;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9339;9,29571;16,7108;-53,5879;-166,318;95,5857;50;1,2;634;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;99,7251;28,5046;97,4379;-84,0632;160,879;45,0138;0;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,9417;9,70994;19,2425;-49,8678;-164,607;98,3362;0,5;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,9229;9,49089;17,9553;-51,5834;-165,493;97,121;1;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,423;9,38345;17,3171;-52,5503;-165,965;96,3949;2;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1268;9,3197;16,9364;-53,1684;-166,257;95,9164;5;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0287;9,29857;16,81;-53,381;-166,356;95,7493;10;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9797;9,28803;16,7468;-53,4885;-166,406;95,6643;20;1,2;634;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9504;9,28171;16,709;-53,5535;-166,436;95,6128;50;1,2;634;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;102,268;102,268;102,268;-79,5338;160,466;40,4662;0;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;12,3095;12,3095;12,3095;-29,4296;-149,43;90,5704;0,5;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;10,907;10,907;10,907;-32,2165;-152,216;87,7835;1;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;10,2211;10,2211;10,2211;-33,9941;-153,994;86,0059;2;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;9,81631;9,81631;9,81631;-35,2122;-155,212;84,7878;5;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;9,68268;9,68268;9,68268;-35,6463;-155,646;84,3537;10;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;9,61614;9,61614;9,61614;-35,869;-155,869;84,131;20;1,2;634;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;9,5763;9,5763;9,5763;-36,0044;-156,004;83,9956;50;1,2;634;LLL ABC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;97,7701;12,9966;21,981;-79,614;117,017;91,415;0;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;85,896;13,2718;20,3208;-59,6629;139,166;103,105;0,5;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;70,8926;12,3664;17,9703;-46,9221;153,936;109,252;1;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,2198;10,5366;14,8064;-34,9592;169,523;112,337;2;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;28,4079;8,17925;11,879;-28,8784;-176,136;109,16;5;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,5819;7,09311;10,9179;-31,6009;-170,408;105,453;10;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1714;6,49295;10,5016;-36,891;-167,384;102,865;20;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6861;6,11572;10,2841;-42,897;-165,523;101,068;50;0,8;645;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,2192;96,8554;11,6182;-37,7272;160,374;19,7181;0;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;21,135;84,4631;13,8017;-27,4025;-178,726;41,943;0,5;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,9227;68,986;14,1527;-23,3146;-164,896;56,9359;1;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,2237;47,5395;13,4908;-24,6505;-151,01;72,891;2;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6574;24,6879;11,9781;-34,8034;-141,366;87,621;5;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1974;15,2335;11,1562;-41,3156;-141,722;93,494;10;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1272;10,3619;10,678;-45,0199;-146,389;96,588;20;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1454;7,54763;10,3697;-47,3067;-154,086;98,4885;50;0,8;645;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;100,077;93,1937;9,72286;-51,1163;132,958;85,9577;0;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;93,7908;87,9247;10,1994;-40,6771;144,589;87,0232;0,5;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;85,4676;80,6027;10,5209;-32,1111;154,332;88,6056;1;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;69,0959;65,8167;10,7954;-20,4151;168,332;91,5885;2;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,9778;39,6735;10,7424;-8,54094;-173,344;95,9697;5;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,4815;24,5446;10,5334;-9,14366;-164,927;97,9534;10;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,1765;15,5648;10,3664;-17,8199;-161,323;98,9198;20;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9382;9,79724;10,2449;-32,2535;-160,93;99,4506;50;0,8;645;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;105,099;105,136;19,7701;-72,4361;154,243;51,7837;0;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;91,3257;90,773;20,3601;-53,1439;175,703;68,012;0,5;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;75,0954;73,5619;19,1828;-40,885;-170,327;78,8921;1;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;52,9594;50,3689;16,6246;-29,3641;-156,396;89,5529;2;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,4773;26,0991;13,3008;-23,9192;-146,299;97,2146;5;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,9578;16,0752;11,8031;-27,5819;-145,726;99,0873;10;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,2568;10,8572;10,9935;-34,1361;-149,132;99,6324;20;0,8;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6774;7,77761;10,4933;-41,5477;-155,385;99,7736;50;0,8;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;98,2678;12,8351;24,0474;-79,5904;123,351;89,6153;0;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;86,6633;13,7145;22,5922;-60,2156;144,164;99,5518;0,5;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;71,9351;13,184;20,4179;-48,1238;157,925;104,574;1;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;51,7622;11,7152;17,5053;-37,2523;172,186;106,87;2;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;30,6794;9,64271;14,8392;-32,8553;-175,136;104,368;5;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,2783;8,65285;13,9561;-36,2426;-170,291;101,719;10;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,1378;8,09872;13,5641;-41,2925;-167,813;99,9219;20;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,818;7,74805;13,3536;-46,3932;-166,324;98,6885;50;1;645;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,9162;97,0649;12,5554;-41,341;160,422;33,2638;0;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;23,7508;84,8622;15,6507;-32,74;-178,955;50,6969;0,5;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;20,5686;69,5546;16,5086;-29,8678;-165,455;63,1322;1;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,062;48,3696;16,2508;-31,9086;-152,163;76,4197;2;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7801;25,844;14,9685;-40,4724;-143,688;88,4143;5;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3981;16,577;14,1978;-45,4383;-144,934;93,0339;10;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3475;11,8471;13,7371;-48,2034;-149,948;95,4101;20;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3694;9,13898;13,4363;-49,9044;-157,047;96,8456;50;1;645;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;101,127;92,4984;12,6022;-51,8221;133,621;84,0492;0;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;94,6406;87,3571;13,2284;-41,7174;145,245;85,1021;0,5;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;86,1756;80,1773;13,6496;-33,5441;154,915;86,6779;1;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;69,7604;65,7287;14,0106;-22,686;168,686;89,6393;2;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,1048;40,3233;13,9572;-12,9191;-173,578;93,9793;5;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,2629;25,6452;13,6992;-15,5008;-165,689;95,9573;10;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6264;16,928;13,4908;-25,0707;-162,552;96,9314;20;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,9193;11,3294;13,3384;-38,0429;-162,458;97,4725;50;1;645;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;105,638;105,094;21,503;-72,5655;154,411;54,3092;0;1;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;91,8936;90,9155;22,6718;-53,9004;175,727;68,8103;0,5;1;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;75,8872;73,8776;21,8047;-42,3464;-170,565;78,6352;1;1;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,2766;51,0051;19,4929;-31,9887;-157,165;88,2374;2;1;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,6027;27,1726;16,3146;-28,3766;-148,137;95,147;5;1;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,5723;17,3822;14,8522;-32,8093;-148,391;96,9173;10;1;645;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,1896;12,3225;14,0554;-39,0717;-152,193;97,5072;20;1;645;LLG BC
