Va;Vb;Vc;phi_Va;phi_Vb;phi_Vc;Ia;Ib;Ic;phi_Ia;phi_Ib;phi_Ic;RF;Factor_Carga;Nodo_Falla;Tipo_Falla
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8028;9,35754;13,5609;-45,356;-158,06;97,7257;50;1;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;98,8318;12,9018;26,3638;-79,5924;130,323;87,6634;0;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;87,4581;14,3527;25,1592;-60,8674;149,134;95,9924;0,5;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;73,0019;14,1673;23,2064;-49,492;161,609;100,091;1;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;53,3799;13,0292;20,5858;-39,785;174,365;101,899;2;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;33,1494;11,2251;18,1882;-36,9884;-174,598;100,107;5;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,236;10,3303;17,3797;-40,815;-170,511;98,2628;10;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,3881;9,82315;17,0117;-45,5254;-168,464;97,0274;20;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2424;9,50025;16,8093;-49,8689;-167,252;96,1832;50;1,2;645;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,8792;97,2946;14,5196;-45,0991;160,469;44,9424;0;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;26,6721;85,2837;18,2403;-37,9648;-179,209;57,558;0,5;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,5595;70,1527;19,4615;-35,9971;-166,062;67,5573;1;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,2649;49,2507;19,4893;-38,3085;-153,393;78,4587;2;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2288;27,0934;18,3669;-45,4371;-146,052;88,2094;5;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9065;18,0393;17,6326;-49,2995;-148,01;91,8796;10;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8703;13,4599;17,1852;-51,4219;-153,134;93,7363;20;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8946;10,8547;16,8908;-52,725;-159,582;94,8448;50;1,2;645;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;102,218;91,8212;15,8187;-52,6487;134,407;81,875;0;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;95,4869;86,8119;16,6175;-42,9089;146,019;82,9183;0,5;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;86,8565;79,7746;17,1526;-35,1642;155,605;84,4915;1;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;70,4068;65,6676;17,6125;-25,2142;169,117;87,4358;2;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,3526;41,0247;17,5641;-17,6273;-173,804;91,7353;5;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,3162;26,8226;17,2564;-21,9306;-166,479;93,7063;10;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4147;18,3878;17,0053;-31,8154;-163,794;94,6872;20;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,216;12,9727;16,8207;-43,2264;-163,936;95,2379;50;1,2;645;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;106,232;105,066;23,5683;-72,735;154,601;56,3926;0;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;92,4605;91,0783;25,3101;-54,7677;175,755;69,1617;0,5;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;76,6803;74,2209;24,7582;-43,9858;-170,824;77,9715;1;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;55,6587;51,6884;22,7081;-34,8624;-157,99;86,6032;2;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;33,9332;28,3311;19,6975;-32,9793;-150,025;92,8716;5;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,4597;18,7985;18,2796;-37,8981;-150,98;94,5577;10;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,4141;13,9084;17,5003;-43,725;-154,982;95,1769;20;1,2;645;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2227;11,0592;17,0142;-49,0563;-160,391;95,4476;50;1,2;645;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;87,1613;11,6742;20,5696;-77,7214;121,838;92,7556;0;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;77,8242;12,0774;19,2435;-60,3282;140,887;102,476;0,5;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;65,9708;11,5345;17,3729;-48,6502;154,204;107,951;1;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;48,3894;10,152;14,65;-36,8424;169,115;111,215;2;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;28,1597;8,09066;11,8835;-29,9006;-176,406;108,802;5;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,5466;7,06565;10,9247;-32,064;-170,52;105,349;10;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1695;6,4837;10,5043;-37,067;-167,424;102,837;20;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,687;6,1131;10,2847;-42,9416;-165,533;101,063;50;0,8;646;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;22,5215;85,8489;10,8031;-37,592;162,303;27,5575;0;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;20,0179;75,9874;12,8271;-29,1582;-179,343;45,5915;0,5;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,4117;63,7172;13,3902;-25,5556;-166,627;58,5263;1;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,1862;45,4945;13,1075;-26,2757;-152,967;73,2116;2;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,7082;24,3592;11,8902;-35,2193;-142,509;87,5971;5;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2194;15,1653;11,132;-41,4274;-142,296;93,4771;10;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,135;10,3478;10,6714;-45,0542;-146,636;96,5832;20;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1475;7,54505;10,3684;-47,3164;-154,156;98,4883;50;0,8;646;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;89,9127;82,9845;9,80367;-49,658;134,944;87,5642;0;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;84,6626;78,6563;10,1789;-40,5741;145,198;88,421;0,5;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;77,9929;72,8901;10,4432;-33,0009;153,927;89,6551;1;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;64,6361;61,0089;10,6967;-22,2685;166,923;92,0828;2;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;39,953;38,3337;10,6979;-10,3802;-174,851;96,0101;5;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,3064;24,1774;10,5189;-10,2823;-165,874;97,9433;10;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,173;15,4685;10,3623;-18,3461;-161,799;98,9133;20;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9469;9,7783;10,2441;-32,3924;-161,089;99,4491;50;0,8;646;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;94,2217;93,4625;18,3793;-70,3811;155,868;55,7347;0;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;82,982;82,0639;18,9879;-53,5239;174,885;69,2459;0,5;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;69,8915;68,2851;18,2298;-42,3502;-172,125;78,8279;1;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,9387;48,3614;16,2208;-31,1206;-158,291;88,9713;2;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,1846;25,7656;13,2313;-24,9621;-147,361;96,9195;5;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,9153;15,9977;11,7875;-28,0844;-146,254;98,9826;10;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,2555;10,8372;10,9899;-34,3374;-149,363;99,6014;20;0,8;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6793;7,77271;10,4927;-41,6018;-155,454;99,7681;50;0,8;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;87,8722;11,6945;22,7503;-77,7095;128,836;90,8759;0;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;78,8076;12,6023;21,5948;-60,8958;146,308;99,0497;0,5;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;67,1953;12,3859;19,8722;-49,8338;158,506;103,51;1;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;50,0352;11,3354;17,3666;-39,0742;171,976;105,994;2;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;30,4613;9,55164;14,8433;-33,7999;-175,332;104,105;5;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,2519;8,62352;13,9619;-36,6506;-170,375;101,643;10;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,138;8,08839;13,5664;-41,4425;-167,844;99,9011;20;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8192;7,74496;13,3542;-46,4315;-166,333;98,6845;50;1;646;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;25,2583;86,1515;12,1538;-41,3747;162,37;40,9772;0;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,7044;76,476;14,8477;-34,4372;-179,558;54,3826;0,5;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;20,1268;64,3568;15,8153;-31,8813;-167,158;64,7827;1;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,0597;46,3612;15,8833;-33,2475;-154,077;76,7917;2;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8353;25,5252;14,882;-40,7944;-144,786;88,4106;5;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4214;16,5115;14,1736;-45,5285;-145,47;93,0238;10;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,356;11,8331;13,7304;-48,233;-150,171;95,4072;20;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3718;9,13599;13,435;-49,9133;-157,109;96,8457;50;1;646;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;91,0779;82,3821;12,7121;-50,4829;135,653;85,6699;0;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;85,6824;78,1987;13,2044;-41,7369;145,884;86,5107;0,5;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;78,9058;72,5795;13,5508;-34,5423;154,54;87,7343;1;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;65,5015;61,0073;13,8844;-24,6044;167,324;90,1397;2;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,1849;39,0007;13,8997;-14,7412;-175,02;94,0256;5;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,1328;25,2773;13,6801;-16,5752;-166,581;95,95;10;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6368;16,8289;13,4852;-25,5332;-162,992;96,9259;20;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,9301;11,3087;13,3372;-38,1602;-162,602;97,4711;50;1;646;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;94,9537;93,4812;20,2825;-70,5751;156,075;58,3328;0;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;83,7866;82,2795;21,356;-54,3372;174,93;70,2199;0,5;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;70,8843;68,6668;20,8647;-43,8296;-172,333;78,7721;1;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;52,369;49,0306;19,0851;-33,7166;-159,015;87,8249;2;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,345;26,8446;16,242;-29,3602;-149,152;94,9238;5;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,5413;17,3045;14,8353;-33,2614;-148,884;96,8386;10;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,1916;12,3011;14,0513;-39,2466;-152,403;97,4841;20;1;646;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8054;9,35173;13,5601;-45,4032;-158,122;97,7217;50;1;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;88,6729;11,9716;25,1983;-77,7406;136,25;88,847;0;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;79,8474;13,3346;24,2487;-61,5772;151,568;95,628;0,5;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;68,4708;13,4106;22,7109;-51,1915;162,409;99,2571;1;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;51,7711;12,6582;20,4598;-41,5445;174,298;101,231;2;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;32,9635;11,1324;18,1904;-37,855;-174,741;99,9132;5;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,2185;10,2993;17,3842;-41,1733;-170,576;98,2068;10;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,3904;9,81179;17,0135;-45,6543;-168,49;97,0118;20;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2439;9,49671;16,8097;-49,9023;-167,26;96,18;50;1,2;646;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,269;86,4827;14,478;-45,2605;162,432;51,5934;0;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,6984;76,9957;17,589;-39,5673;-179,799;60,9416;0,5;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,1812;65,0332;18,8303;-37,7789;-167,738;69,1071;1;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,29;47,2823;19,1368;-39,4129;-155,263;78,8245;2;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2872;26,7847;18,2819;-45,6947;-147,101;88,2144;5;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9309;17,9759;17,6085;-49,3747;-148,509;91,8733;10;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8795;13,4456;17,1784;-51,4479;-153,337;93,7345;20;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8973;10,8512;16,8893;-52,7332;-159,639;94,8451;50;1,2;646;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;92,2975;81,8006;15,9635;-51,4484;136,488;83,5143;0;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;86,7222;77,7678;16,5906;-43,0693;146,687;84,341;0,5;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;79,8206;72,2979;17,0307;-36,2854;155,258;85,5566;1;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;66,3761;61,0397;17,4559;-27,2025;167,801;87,9425;2;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;42,5485;39,7227;17,4921;-19,4189;-175,181;91,7876;5;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,2318;26,4549;17,2321;-22,9287;-167,318;93,7018;10;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4379;18,286;16,9979;-32,2182;-164,201;94,6827;20;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2287;12,9502;16,819;-43,327;-164,068;95,2368;50;1,2;646;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;95,758;93,5207;22,5348;-70,8285;156,306;60,3707;0;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;84,6195;82,5226;24,0608;-55,2765;174,977;70,6802;0,5;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;71,9054;69,082;23,8371;-45,4942;-172,562;78,261;1;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;53,8795;49,7501;22,2978;-36,5592;-159,793;86,3256;2;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;33,713;28,0088;19,6216;-33,8991;-150,993;92,7036;5;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,4403;18,7204;18,2612;-38,3023;-151,438;94,4984;10;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,4193;13,8856;17,4956;-43,8777;-155,174;95,1596;20;1,2;646;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2261;11,0524;17,0133;-49,098;-160,448;95,4446;50;1,2;646;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,0555;6,83293;14,8781;-78,0264;140,628;90,1845;0;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;48,1848;7,51558;14,8041;-68,2819;148,986;94,3565;0,5;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;45,088;7,86196;14,4643;-60,2972;156,375;97,6661;1;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,3758;7,97157;13,5791;-49,4466;167,284;101,613;2;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,0528;7,38601;11,909;-38,2224;-178,303;103,915;5;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,9906;6,78937;11,029;-36,8123;-171,469;103,039;10;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,007;6,36768;10,5731;-39,5469;-167,833;101,771;20;0,8;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6452;6,07204;10,3148;-43,9454;-165,669;100,664;50;0,8;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;50,897;7,46916;17,1318;-77,7748;151,397;88,3936;0;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;49,2109;8,31075;17,1911;-68,5611;157,37;91,6731;0,5;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;46,2744;8,79652;16,9729;-61,1203;163,083;94,3281;1;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,8695;9,10568;16,2752;-51,2725;171,818;97,566;2;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,2061;8,77733;14,8525;-41,8387;-176,516;99,79;5;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,6138;8,30355;14,0646;-41,2383;-171,033;99,5462;10;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,936;7,94877;13,6383;-43,8428;-168,145;98,9075;20;1;652;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7629;7,69414;13,3868;-47,4067;-166,438;98,305;50;1;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;51,8618;8,46294;19,6801;-77,5757;160,661;86,5299;0;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;50,3435;9,38759;19,8893;-68,952;164,478;89,0516;0,5;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;47,5603;9,96264;19,8098;-62,1022;168,646;91,1764;1;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;41,4765;10,4154;19,3229;-53,3083;175,391;93,8815;2;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,5531;10,2986;18,1664;-45,5869;-175,362;96,0926;5;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,4892;9,9382;17,4761;-45,5885;-170,996;96,3016;10;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1433;9,64911;17,0837;-47,9697;-168,697;96,0898;20;1,2;652;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1706;9,43616;16,8429;-50,8464;-167,336;95,8225;50;1,2;652;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;58,5155;7,35371;15,8995;-81,9413;130,667;87,6604;0;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;56,0332;8,23644;15,8419;-69,6123;142,472;93,4563;0,5;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;51,4391;8,58336;15,3251;-59,8057;152,397;97,8986;1;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;41,9525;8,49099;14,0477;-47,4077;165,917;102,669;2;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,8205;7,54816;11,9902;-36,4194;-178,274;104,614;5;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,1492;6,83648;11,0432;-35,913;-171,391;103,316;10;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0387;6,3802;10,5765;-39,212;-167,806;101,867;20;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,652;6,07424;10,3161;-43,872;-165,666;100,69;50;0,8;671;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,565;57,7557;7,6028;-43,7569;157,596;49,1658;0;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,6966;54,9194;9,34664;-38,5465;170,789;55,4355;0,5;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,5168;50,0068;10,4595;-35,1742;-178,401;62,438;1;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,4668;39,8597;11,3564;-33,128;-164,016;73,2929;2;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,0882;23,4411;11,3391;-37,2748;-149,109;87,0352;5;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4053;14,9517;10,9176;-42,1019;-146,079;93,2225;10;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2183;10,2903;10,5815;-45,3103;-148,721;96,4922;20;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1776;7,53302;10,3366;-47,4043;-155,071;98,4655;50;0,8;671;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;8,83484;13,9639;57,1075;-85,0842;-159,163;38,4419;0;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,3973;13,1196;55,2345;-81,5017;-151,2;52,013;0,5;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4008;11,9552;51,1213;-76,5848;-145,606;63,0081;1;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2057;9,87471;42,1796;-68,5035;-140,76;77,5899;2;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2015;7,20695;27,312;-58,1533;-144,03;93,6479;5;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,84;6,28885;19,4005;-53,5644;-151,452;99,3321;10;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,5509;5,98193;14,8954;-51,1809;-157,299;101,017;20;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,34;5,88195;12,0669;-49,7627;-161,387;100,873;50;0,8;671;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;64,8044;57,6703;9,69696;-54,8293;131,329;85,5275;0;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;62,804;56,2463;10,0361;-48,2641;139,065;86,099;0,5;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;59,9715;54,0147;10,3128;-42,3928;146,09;87,0201;1;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;53,2859;48,4465;10,6664;-33,0373;157,697;89,1836;2;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;36,9201;34,0751;10,8626;-19,6359;177,361;93,8752;5;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,6636;22,6417;10,6909;-16,6608;-170,994;96,7989;10;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,1363;14,8583;10,4763;-22,1912;-164,815;98,3832;20;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,014;9,56514;10,2962;-34,0667;-162,527;99,26;50;0,8;671;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0737;64,8317;57,0534;-37,1424;-175,361;12,0698;0;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,7688;62,7327;56,3301;-37,6165;-168,162;20,1915;0,5;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5234;59,7887;54,7398;-38,4501;-161,648;27,6096;1;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,2333;52,8435;50,1952;-40,5695;-151,004;40,009;2;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,2201;35,6607;37,287;-45,1792;-134,065;61,84;5;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5339;22,4206;26,4924;-47,5179;-126,756;76,2369;10;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,8203;13,779;18,987;-48,4216;-128,074;86,0245;20;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0314;8,47819;13,8205;-48,7421;-139,529;93,4221;50;0,8;671;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;58,7506;5,90171;62,8192;-109,525;-157,994;66,442;0;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;57,6253;5,81153;61,0351;-101,857;-158,238;73,5952;0,5;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;55,6447;5,73971;58,4181;-95,0054;-158,669;79,9428;1;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,5435;5,65398;52,2193;-83,9352;-159,732;90,0396;2;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,342;5,63133;37,1682;-65,9143;-162,011;105,421;5;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,835;5,69818;25,6999;-55,7476;-163,276;112,046;10;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,625;5,76562;18,1386;-50,5969;-163,86;112,424;20;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,6795;5,81812;13,255;-48,5921;-164,132;108,076;50;0,8;671;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;66,1147;64,9505;13,3539;-72,8152;149,419;57,8936;0;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;61,4467;61,5036;14,4583;-60,4901;164,059;65,4669;0,5;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;55,1397;55,4363;14,863;-51,2446;175,844;72,3133;1;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;43,9455;43,3341;14,589;-40,2104;-168,856;82,0033;2;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;27,6076;24,8529;12,9303;-31,2901;-153,289;92,946;5;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,4778;15,6878;11,7282;-32,0945;-149,63;96,9505;10;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1414;10,7039;10,9814;-36,6555;-151,288;98,6113;20;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6629;7,72478;10,4937;-42,6177;-156,365;99,3842;50;0,8;671;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,2747;65,9074;64,6748;-61,6551;166,977;29,69;0;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,6068;60,9945;62,1912;-58,0842;-179,808;44,6772;0,5;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,5882;54,4097;56,9534;-54,7825;-169,515;56,6732;1;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,053;42,5092;46,0533;-50,4029;-156,397;72,3242;2;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6989;24,6767;28,9593;-47,1544;-143,325;89,4955;5;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,9523;15,5653;20,2304;-47,2044;-141,299;96,1198;10;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,5585;10,546;15,3237;-47,7859;-144,999;98,8377;20;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3295;7,5961;12,246;-48,3567;-152,894;99,7799;50;0,8;671;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;65,1883;11,4615;64,9999;-90,5462;169,469;47,2964;0;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;62,0339;11,6429;60,5407;-76,2117;177,095;60,4808;0,5;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;56,191;11,3928;54,6383;-65,1082;-176,373;70,4469;1;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;44,7266;10,4004;44,2081;-51,5168;-167,728;83,0635;2;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;27,7867;8,26963;28,4611;-39,7174;-160,388;96,7953;5;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,6516;7,09329;20,0988;-38,5487;-160,065;101,497;10;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,3342;6,46181;15,2743;-40,976;-161,381;102,479;20;0,8;671;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,7923;6,09217;12,2224;-44,7105;-162,894;101,638;50;0,8;671;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;70,1155;70,1155;70,1155;-81,893;158,107;38,107;0;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;65,4546;65,4546;65,4546;-67,602;172,398;52,398;0,5;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;58,5281;58,5281;58,5281;-56,342;-176,342;63,658;1;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;45,6265;45,6265;45,6265;-41,9207;-161,921;78,0793;2;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;26,4877;26,4877;26,4877;-26,9988;-146,999;93,0012;5;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;16,881;16,881;16,881;-22,8822;-142,882;97,1178;10;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;11,5436;11,5436;11,5436;-23,6013;-143,601;96,3987;20;0,8;671;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;8,27642;8,27642;8,27642;-27,4703;-147,47;92,5297;50;0,8;671;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;59,041;7,66214;18,0029;-81,7031;141,883;85,993;0;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;56,7502;8,8092;18,1266;-69,8857;150,953;90,6532;0,5;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;52,3279;9,36948;17,7693;-60,6608;159,065;94,2857;1;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;43,2275;9,55434;16,7257;-49,3702;170,315;98,2533;2;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,9113;8,92468;14,9436;-40,2512;-176,6;100,284;5;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,7611;8,34711;14,0856;-40,4927;-171,007;99,7507;10;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9689;7,96047;13,6446;-43,579;-168,135;98,9831;20;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7715;7,69622;13,3889;-47,3502;-166,439;98,327;50;1;671;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,4115;58,0059;9,82635;-47,3655;157,732;62,6491;0;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;20,5586;55,2952;11,6859;-43,112;170,688;65,2387;0,5;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,4101;50,4865;12,9536;-40,4802;-178,792;69,7174;1;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,4573;40,5414;14,0706;-39,1179;-165,007;77,5995;2;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,2612;24,5048;14,272;-42,5615;-151,376;88,1075;5;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,635;16,2553;13,9252;-46,1478;-149,287;92,8552;10;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4554;11,7603;13,6224;-48,4807;-152,284;95,3406;20;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4089;9,11994;13,3957;-50,0004;-158,031;96,8269;50;1;671;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;10,69;15,4229;57,2144;-73,5308;-162,036;38,8913;0;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;12,2546;14,5591;55,7966;-73,5275;-154,983;52,2715;0,5;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,4027;13,3806;52,0347;-71,1173;-150,239;62,9769;1;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5145;11,3285;43,6365;-65,8868;-146,562;76,9312;2;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,9633;8,80067;29,5691;-58,3249;-149,943;91,8585;5;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,8214;7,94812;22,051;-54,7962;-155,802;96,9519;10;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6516;7,65203;17,7579;-52,922;-160,178;98,4648;20;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5139;7,54407;15,0565;-51,7905;-163,202;98,4781;50;1;671;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;65,957;57,0023;12,5719;-55,7341;132,518;83,6627;0;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;63,834;55,6401;13,0187;-49,4594;140,278;84,2474;0,5;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;60,8924;53,4696;13,3799;-43,9277;147,268;85,1833;1;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,1058;48,0652;13,8359;-35,3367;158,683;87,352;2;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,0581;34,2989;14,0895;-24,054;177,608;91,9688;5;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,4724;23,4466;13,8827;-23,0552;-171,499;94,8302;10;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6268;16,0635;13,6209;-29,3955;-165,94;96,3968;20;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,0188;11,0351;13,3998;-39,8024;-164,023;97,2784;50;1;671;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,37;65,9608;56,2654;-39,2015;-176,428;13,5599;0;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,9632;63,7332;55,8633;-39,6562;-169,327;21,7661;0,5;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,6361;60,6595;54,5638;-40,482;-162,96;29,2111;1;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,2481;53,5333;50,5327;-42,5949;-152,709;41,5427;2;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,2061;36,3285;38,6899;-47,1977;-137,034;62,924;5;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,589;23,3264;28,6561;-49,5772;-131,198;76,781;10;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,946;14,9752;21,6135;-50,539;-133,886;85,9731;20;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,2125;9,97606;16,7237;-50,9102;-145,326;92,5946;50;1;671;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;58,3085;7,59849;63,4474;-108,724;-158,863;66,0016;0;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;57,3461;7,47476;61,6287;-101,067;-159,119;73,026;0,5;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;55,5078;7,37757;58,9781;-94,3191;-159,572;79,1579;1;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;50,7165;7,26339;52,8208;-83,6228;-160,672;88,6756;2;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,467;7,23021;38,3653;-66,7762;-162,979;102,425;5;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,8206;7,31048;27,6269;-57,5994;-164,262;107,715;10;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,2007;7,39283;20,6266;-53,0443;-164,877;107,522;20;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,6437;7,45776;16,1227;-51,1929;-165,179;103,807;50;1;671;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;66,7276;64,904;15,2258;-72,8926;149,786;61,0571;0;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;62,0225;61,5527;16,6403;-61,1181;164,339;67,291;0,5;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;55,7921;55,5698;17,2726;-52,5435;175,903;73,1723;1;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;44,9915;43,7102;17,2666;-42,7462;-169,352;81,6268;2;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;29,5798;25,7529;15,8629;-35,7918;-155,016;91,2952;5;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,0362;16,9065;14,7441;-37,3436;-152,281;94,9462;10;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0563;12,1284;14,03;-41,5764;-154,364;96,5469;20;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7837;9,29001;13,5569;-46,4085;-159,043;97,3535;50;1;671;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,4653;66,4392;64,5594;-58,8223;166,841;30,1619;0;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,7681;61,448;62,5085;-56,8601;179,793;45,1206;0,5;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,8208;54,8637;57,6147;-54,8674;-170,271;56,9145;1;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,495;43,1235;47,3027;-52,0827;-157,855;72,0264;2;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,5199;25,6935;31,1222;-50,0185;-146,141;88,1814;5;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,9699;16,841;22,8375;-50,0618;-145,106;94,2402;10;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6807;12,0051;18,1648;-50,4185;-149,178;96,707;20;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5131;9,18482;15,2264;-50,7601;-156,321;97,6331;50;1;671;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;65,2117;12,487;65,2656;-90,1857;172,202;47,3048;0;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;62,2438;12,7529;60,8874;-76,0461;178,544;60,1921;0,5;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;56,5456;12,5886;55,2077;-65,3744;-175,933;69,6863;1;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;45,5043;11,7253;45,3774;-52,8037;-168,615;81,4743;2;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;29,5638;9,76191;30,615;-42,9247;-162,552;94,0957;5;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;22,0806;8,66586;22,7146;-42,6214;-162,287;98,3683;10;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,163;8,07581;18,1283;-44,9934;-163,264;99,3751;20;1;671;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8671;7,72877;15,2125;-48,0219;-164,36;98,936;50;1;671;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;70,1676;70,1676;70,1676;-81,8496;158,15;38,1504;0;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;65,5357;65,5357;65,5357;-67,6763;172,324;52,3237;0,5;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;58,6819;58,6819;58,6819;-56,6577;-176,658;63,3423;1;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;46,05;46,05;46,05;-42,7801;-162,78;77,2199;2;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;27,4783;27,4783;27,4783;-28,9017;-148,902;91,0983;5;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;18,1833;18,1833;18,1833;-25,4645;-145,464;94,5355;10;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;13,0274;13,0274;13,0274;-26,4345;-146,435;93,5655;20;1;671;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,87474;9,87474;9,87474;-29,893;-149,893;90,107;50;1;671;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;59,6528;8,36056;20,3774;-81,4782;152,526;84,2471;0;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;57,5351;9,67633;20,7098;-70,2401;158,679;87,9162;0,5;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;53,2783;10,3909;20,5381;-61,6568;164,91;90,888;1;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;44,591;10,7907;19,7582;-51,5429;173,911;94,2669;2;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;31,1937;10,4288;18,269;-44,2113;-175,508;96,435;5;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,6272;9,97733;17,5042;-44,9791;-171,004;96,4529;10;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1783;9,65967;17,093;-47,7628;-168,699;96,1492;20;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1812;9,43803;16,8459;-50,8026;-167,34;95,8409;50;1,2;671;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,5408;58,274;12,8426;-51,0492;157,87;70,5624;0;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,7231;55,6916;14,7022;-47,5561;170,569;71,3319;0,5;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,6247;50,9904;16,0337;-45,47;-179,22;74,2043;1;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,7868;41,2626;17,2695;-44,5109;-166,064;79,9695;2;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,7584;25,652;17,6137;-47,2633;-153,678;88,0668;5;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1737;17,6723;17,3251;-49,9548;-152,352;91,7577;10;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,996;13,3552;17,0517;-51,6882;-155,469;93,6826;20;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,942;10,8301;16,8423;-52,8191;-160,565;94,8284;50;1,2;671;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;13,2561;16,987;57,3603;-65,6416;-164,84;39,4148;0;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,6384;16,1238;56,4618;-67,8405;-158,545;52,5433;0,5;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;15,8184;14,949;53,0882;-67,353;-154,473;62,904;1;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,1435;12,9478;45,2818;-64,4774;-151,591;76,15;2;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0052;10,554;32,0959;-59,2407;-154,641;89,889;5;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0862;9,74521;25,0234;-56,5754;-159,219;94,4335;10;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0429;9,44891;20,9739;-55,1087;-162,543;95,8144;20;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9844;9,32866;18,4196;-54,2043;-164,833;95,9576;50;1,2;671;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;67,1827;56,3752;15,7894;-56,7915;133,941;81,5343;0;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;64,9105;55,0747;16,3615;-50,8322;141,722;82,14;0,5;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;61,8442;52,962;16,8186;-45,6701;148,665;83,098;1;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;54,961;47,7175;17,3871;-37,9032;159,852;85,2804;2;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;39,3497;34,5665;17,7014;-28,7781;177,94;89,8235;5;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,5701;24,3165;17,4603;-29,4593;-171,984;92,6167;10;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4594;17,3561;17,1524;-36,0487;-167,047;94,1601;20;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,339;12,6117;16,8908;-44,9274;-165,452;95,0427;50;1,2;671;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0398;67,1313;55,5542;-41,5412;-177,66;15,3477;0;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,5096;64,764;55,53;-41,9725;-170,651;23,5989;0,5;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,0838;61,5516;54,5639;-42,7919;-164,432;31,0271;1;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,577;54,2415;51,1015;-44,9078;-154,587;43,1985;2;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,4881;37,063;40,3906;-49,529;-140,191;63,8999;5;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,9374;24,3644;31,1514;-51,9646;-135,711;77,0049;10;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,3668;16,3464;24,5941;-52,9935;-139,353;85,4535;20;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6917;11,6366;19,9984;-53,4213;-150,182;91,2802;50;1,2;671;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;57,8743;9,44192;64,1197;-107,815;-159,822;65,5207;0;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;57,0925;9,27779;62,265;-100,189;-160,089;72,4044;0,5;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;55,4058;9,15099;59,5816;-93,5773;-160,565;78,2958;1;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;50,942;9,00482;53,4898;-83,3318;-161,7;87,1773;2;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;39,7024;8,9583;39,7436;-67,802;-164,015;99,2491;5;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,9768;9,04892;29,8373;-59,6593;-165,305;103,36;10;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;25,0003;9,14369;23,4584;-55,6817;-165,943;102,87;20;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,8748;9,21941;19,3591;-53,9855;-166,274;99,8687;50;1,2;671;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;67,4159;64,8729;17,451;-73,013;150,207;63,4052;0;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;62,6354;61,6155;19,1693;-61,8537;164,656;68,459;0,5;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;56,4799;55,7185;20,0228;-54,0146;175,971;73,4867;1;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;46,1233;44,1195;20,2814;-45,5174;-169,885;80,8465;2;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;31,7619;26,7302;19,1486;-40,3935;-156,789;89,4023;5;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,8659;18,2305;18,128;-42,4078;-154,849;92,7434;10;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,2599;13,6715;17,456;-46,1909;-157,156;94,2778;20;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1973;10,9759;17,0036;-50,0845;-161,37;95,0944;50;1,2;671;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,0462;67,0193;64,4626;-56,8884;166,657;30,712;0;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2325;61,929;62,9124;-56,2627;179,338;45,6013;0,5;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,3191;55,3411;58,4014;-55,4108;-171,103;57,1396;1;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1909;43,7783;48,7304;-54,0001;-159,412;71,6191;2;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,6112;26,8016;33,55;-52,9205;-149,004;86,6563;5;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,27;18,2408;25,7628;-52,997;-148,748;92,1487;10;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0933;13,5983;21,3572;-53,2253;-152,9;94,3871;20;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9931;10,9009;18,5794;-53,4314;-159,211;95,2927;50;1,2;671;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;65,2601;13,6499;65,5535;-89,7856;174,591;47,3146;0;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;62,4861;13,9748;61,2686;-75,8848;179,725;59,8675;0,5;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;56,9345;13,8887;55,8465;-65,7097;-175,69;68,8393;1;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;46,3484;13,1564;46,6914;-54,2564;-169,55;79,7529;2;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;31,5069;11,3717;33,0229;-46,2865;-164,498;91,2967;5;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,7421;10,359;25,6443;-46,6694;-164,234;95,2244;10;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,2576;9,81054;21,3312;-48,8971;-164,946;96,2995;20;1,2;671;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,2265;9,48609;18,5736;-51,3453;-165,747;96,1961;50;1,2;671;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;70,222;70,222;70,222;-81,8047;158,195;38,1953;0;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;65,6196;65,6196;65,6196;-67,7552;172,245;52,2448;0,5;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;58,8422;58,8422;58,8422;-56,9874;-176,987;63,0126;1;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;46,4919;46,4919;46,4919;-43,6608;-163,661;76,3392;2;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;28,5109;28,5109;28,5109;-30,7762;-150,776;89,2238;5;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;19,5424;19,5424;19,5424;-27,8875;-147,888;92,1125;10;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;14,5736;14,5736;14,5736;-28,9546;-148,955;91,0454;20;1,2;671;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;11,5347;11,5347;11,5347;-31,9761;-151,976;88,0239;50;1,2;671;LLL ABC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,8135;5,6341;13,273;-79,4661;152,065;89,3707;0;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,3617;6,19607;13,3858;-72,2388;156,16;91,9821;0,5;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,1462;6,59829;13,3415;-65,8519;160,505;94,3486;1;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;33,6893;7,00779;12,993;-56,0416;168,221;97,8716;2;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,9733;7,00568;11,877;-43,1073;-178,935;101,598;5;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,7581;6,64227;11,0754;-39,538;-171,877;101,93;10;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,9543;6,30885;10,6078;-40,8758;-168,003;101,277;20;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6322;6,05203;10,3301;-44,4447;-165,715;100,486;50;0,8;675;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,6542;37,3878;7,70478;-45,5745;159,487;72,2944;0;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,3493;36,6691;8,48524;-43,1311;167,579;72,5105;0,5;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,9245;35,223;9,15658;-41,2144;174,863;73,9953;1;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,001;31,3448;10,0645;-39,079;-173,553;78,1819;2;0,8;675;L B
