Va;Vb;Vc;phi_Va;phi_Vb;phi_Vc;Ia;Ib;Ic;phi_Ia;phi_Ib;phi_Ic;RF;Factor_Carga;Nodo_Falla;Tipo_Falla
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,3001;21,6445;10,8013;-39,6286;-156,649;87,3972;5;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,5354;14,6296;10,7377;-42,7786;-150,202;93,1366;10;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2682;10,2472;10,5253;-45,506;-150,543;96,4423;20;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,191;7,52826;10,3229;-47,4578;-155,608;98,4572;50;0,8;675;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;8,34039;10,9054;36,5907;-65,0907;-161,201;41,2373;0;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;8,96592;10,5933;36,5254;-66,3128;-157,055;49,661;0,5;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;9,54834;10,1553;35,6558;-66,1996;-153,7;57,1584;1;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,4026;9,19874;32,7415;-64,1807;-149,534;68,9608;2;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2765;7,35945;24,7423;-58,1481;-148,487;86,5668;5;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4153;6,42857;18,6617;-53,9865;-152,942;95,1592;10;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3603;6,04682;14,6691;-51,4753;-157,723;98,8805;20;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2703;5,90286;12,0059;-49,8936;-161,484;100,041;50;0,8;675;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;44,6675;37,2695;9,78084;-54,9416;134,052;88,4979;0;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;43,9392;36,9027;9,96195;-51,0163;139,03;88,7257;0,5;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;42,9368;36,2753;10,1244;-47,3525;143,733;89,1015;1;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,4;34,479;10,3813;-40,9613;152,158;90,1129;2;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;32,2776;28,0558;10,7021;-29,0885;169,72;93,2193;5;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;23,679;20,6228;10,6865;-23,4627;-176,669;96,0871;10;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,1014;14,2633;10,5164;-25,7025;-167,871;98,0044;20;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0634;9,42029;10,3241;-35,1994;-163,579;99,1329;50;0,8;675;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0974;44,0761;36,4413;-36,8377;-175,801;15,7323;0;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,8876;43,2577;36,5178;-37,1017;-171,262;21,088;0,5;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,7009;42,1607;36,3138;-37,5437;-166,994;26,1581;1;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,4146;39,4269;35,2762;-38,7866;-159,427;35,2878;2;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,1383;30,7244;30,3599;-42,7726;-144,352;54,7428;5;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,3174;21,3444;23,9467;-46,1425;-134,658;70,8538;10;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,6471;13,7702;18,1603;-47,9083;-132,662;83,0584;20;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,9484;8,58198;13,608;-48,6222;-141,167;92,3246;50;0,8;675;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,2222;5,91398;42,0694;-106,446;-159,153;67,1325;0;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,0885;5,86408;41,5194;-101,565;-159,261;71,5783;0,5;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,6672;5,82017;40,6899;-97,0187;-159,443;75,6971;1;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;36,2386;5,75329;38,5066;-89,04;-159,944;82,8432;2;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;30,7589;5,68143;31,4364;-73,0938;-161,478;96,498;5;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,3274;5,70106;23,8542;-61,3142;-162,815;105,141;10;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,7545;5,75562;17,6622;-53,8894;-163,626;108,248;20;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,433;5,81103;13,178;-49,98;-164,053;106,278;50;0,8;675;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;44,8704;42,2452;11,1834;-70,5832;150,381;68,8897;0;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;43,236;41,439;11,85;-62,9947;159,78;71,8693;0,5;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,8832;39,6095;12,308;-56,6704;168,14;75,0533;1;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;35,8034;34,718;12,7123;-47,7048;-178,856;80,817;2;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,6041;23,1896;12,3738;-37,3934;-160,506;90,5497;5;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,0108;15,3705;11,6002;-35,6611;-153,379;95,5898;10;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0427;10,6332;10,9609;-38,3873;-152,912;97,9971;20;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6458;7,70278;10,4947;-43,2344;-156,858;99,1756;50;0,8;675;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,129;44,0711;41,7753;-53,2965;168,931;31,0971;0;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2098;42,2073;41,6173;-52,7504;177,403;40,9055;0,5;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,268;39,6449;40,3735;-52,1232;-175,349;49,5546;1;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2895;34,1335;36,455;-50,8286;-164,536;62,944;2;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,9961;22,7766;26,5446;-48,67;-150,057;82,4381;5;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6458;15,1966;19,537;-48,1092;-145,264;92,084;10;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4142;10,5037;15,0989;-48,2417;-146,893;96,78;20;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2727;7,60112;12,1801;-48,5374;-153,498;98,9707;50;0,8;675;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;42,625;8,94915;42,9366;-89,0442;176,623;49,7506;0;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;42,152;9,08796;41,4799;-80,0069;179,95;58,2657;0,5;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,5688;9,1158;39,3746;-72,1962;-176,878;65,3424;1;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;36,133;8,93195;34,8815;-60,5902;-171,56;75,6752;2;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,8183;7,9538;25,6827;-45,9948;-163,874;90,1622;5;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,0647;7,04741;19,2693;-41,8495;-161,63;97,2139;10;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1055;6,45776;15,0323;-42,5718;-161,933;100,124;20;0,8;675;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,7075;6,09149;12,1662;-45,3312;-163,034;100,667;50;0,8;675;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;46,0863;46,0863;46,0863;-80,6273;159,373;39,3727;0;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;44,5984;44,5984;44,5984;-71,3184;168,682;48,6816;0,5;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;42,1754;42,1754;42,1754;-63,2237;176,776;56,7763;1;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;36,5141;36,5141;36,5141;-50,9353;-170,935;69,0647;2;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;24,3831;24,3831;24,3831;-33,9333;-153,933;86,0667;5;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;16,3662;16,3662;16,3662;-26,9375;-146,937;93,0625;10;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;11,4145;11,4145;11,4145;-25,6717;-145,672;94,3283;20;0,8;675;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;8,24875;8,24875;8,24875;-28,2618;-148,262;91,7382;50;0,8;675;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,8255;6,61563;15,6;-78,8374;163,23;87,9589;0;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,5237;7,21811;15,8078;-72,1215;165,349;89,9006;0,5;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,4368;7,67492;15,856;-66,2411;168,129;91,7317;1;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;35,2167;8,191;15,664;-57,3822;173,616;94,56;2;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,0761;8,3835;14,7925;-46,3247;-176,667;97,8635;5;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,3383;8,14049;14,0995;-43,738;-171,229;98,5828;10;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,8605;7,87999;13,6703;-45,0755;-168,235;98,4609;20;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7417;7,66982;13,4022;-47,8796;-166,464;98,1395;50;1;675;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,6102;37,8894;10,5406;-48,9799;159,935;79,1516;0;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,3265;37,2783;11,2914;-47,0412;167,775;78,695;0,5;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9257;35,92;11,9634;-45,5411;174,798;79,3263;1;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,0555;32,1809;12,9091;-43,921;-174,137;81,9375;2;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,4738;22,7474;13,7459;-44,4035;-158,477;88,5452;5;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7641;15,9378;13,7418;-46,7047;-153,076;92,834;10;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,507;11,713;13,5624;-48,6564;-153,921;95,3151;20;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4238;9,11171;13,38;-50,0521;-158,517;96,8233;50;1;675;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;10,8881;12,4308;36,9306;-57,8134;-164,042;42,3493;0;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;11,374;12,1235;37,1953;-59,9835;-160,44;50,5212;0,5;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;11,9045;11,687;36,5966;-61,0105;-157,588;57,7437;1;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;12,7981;10,7427;34,1035;-60,9631;-154,195;68,9723;2;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,9498;8,97677;26,8302;-57,7814;-153,597;85,3168;5;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3201;8,09621;21,2012;-54,9541;-157,051;93,0917;10;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4158;7,72306;17,4746;-53,1033;-160,565;96,4751;20;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4249;7,56844;14,9737;-51,8838;-163,302;97,6937;50;1;675;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;46,1549;36,8474;12,6926;-56,0966;135,915;86,7355;0;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;45,3982;36,5621;12,9293;-52,4418;140,862;86,9619;0,5;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;44,3673;36,01;13,1406;-49,0629;145,512;87,3379;1;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,7937;34,3558;13,4722;-43,271;153,776;88,3455;2;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;33,7886;28,3334;13,8821;-33,1234;170,686;91,395;5;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;25,6256;21,3676;13,869;-29,3358;-176,573;94,1765;10;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,621;15,4087;13,6651;-32,5222;-168,62;96,0415;20;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,0693;10,8611;13,432;-40,8182;-164,933;97,1564;50;1;675;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4167;45,3403;35,8794;-38,8747;-177,185;18,3152;0;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,1353;44,4802;36,2042;-39,1203;-172,743;23,6739;0,5;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,8851;43,3343;36,2304;-39,5512;-168,594;28,7234;1;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,5012;40,5067;35,6013;-40,7843;-161,314;37,7519;2;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,1196;31,6909;31,5692;-44,7604;-147,25;56,6884;5;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,3255;22,4023;25,9116;-48,1483;-138,919;72,0266;10;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,7304;15,0398;20,6659;-49,9763;-138,262;83,3515;20;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,1077;10,1065;16,4623;-50,7643;-146,836;91,6115;50;1;675;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,0263;7,61523;42,8251;-104,868;-160,134;66,7286;0;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,0528;7,54708;42,3168;-100,075;-160,243;71,0249;0,5;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;37,7736;7,48766;41,5205;-95,6511;-160,431;74,9592;1;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;36,6018;7,39828;39,4113;-87,9987;-160,946;81,6624;2;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;31,8015;7,30242;32,7122;-73,1563;-162,487;93,9455;5;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,1238;7,32191;25,7186;-62,5647;-163,813;101,221;10;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,1885;7,38501;20,0876;-56,0053;-164,637;103,607;20;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,3336;7,45075;16,0179;-52,4598;-165,092;102,115;50;1;675;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;45,9348;42,3504;13,4173;-70,653;151,178;71,674;0;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;44,3487;41,6702;14,2173;-63,5596;160,421;73,8635;0,5;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,0545;39,9408;14,7909;-57,7676;168,577;76,3912;1;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;37,1676;35,2277;15,365;-49,8292;-178,897;81,1518;2;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,6062;24,097;15,2577;-41,438;-161,776;89,4138;5;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,549;16,573;14,5908;-40,5982;-155,703;93,8172;10;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9395;12,0427;13,9994;-43,1556;-155,813;96,0152;20;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7588;9,26031;13,5551;-46,9825;-159,486;97,1647;50;1;675;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6571;44,8565;41,7641;-51,1277;168,758;32,1993;0;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6381;42,9964;41,9652;-51,3476;177,005;41,9104;0,5;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,661;40,4406;41,0151;-51,4957;-176,019;50,384;1;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7289;34,9872;37,568;-51,4569;-165,78;63,3044;2;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7106;23,8652;28,5041;-50,858;-152,593;81,6394;5;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5846;16,4945;22,0164;-50,6714;-148,834;90,49;10;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4928;11,9682;17,876;-50,7575;-150,924;94,7801;20;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4385;9,19034;15,1362;-50,9032;-156,88;96,8664;50;1;675;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,8763;10,2148;43,3903;-88,0771;179,272;49,9316;0;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,6328;10,3663;42,0836;-79,3419;-178,194;58,1979;0,5;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,2195;10,4185;40,1394;-71,9157;-175,736;64,9253;1;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;37,089;10,2943;36,0229;-61,1751;-171,53;74,5422;2;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,5266;9,44152;27,667;-48,5246;-165,372;87,8152;5;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,3965;8,61417;21,7746;-45,5214;-163,557;94,305;10;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,8698;8,06907;17,8302;-46,4104;-163,722;97,1395;20;1;675;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7542;7,72741;15,135;-48,5852;-164,482;98,0105;50;1;675;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;46,2585;46,2585;46,2585;-80,4177;159,582;39,5823;0;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;44,8611;44,8611;44,8611;-71,2417;168,758;48,7583;0,5;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;42,519;42,519;42,519;-63,3355;176,664;56,6645;1;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;37,032;37,032;37,032;-51,4922;-171,492;68,5078;2;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;25,337;25,337;25,337;-35,5474;-155,547;84,4526;5;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;17,6331;17,6331;17,6331;-29,3332;-149,333;90,6668;10;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;12,8789;12,8789;12,8789;-28,4068;-148,407;91,5932;20;1;675;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,83955;9,83955;9,83955;-30,6518;-150,652;89,3482;50;1;675;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;41,0021;7,93805;18,2396;-78,2768;171,517;86,4385;0;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;40,8325;8,53015;18,5496;-72,1226;172,315;87,8251;0,5;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;39,8631;9,00102;18,6994;-66,788;173,934;89,2231;1;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;36,8789;9,56989;18,6791;-58,9251;177,661;91,5092;2;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,3698;9,90074;18,0699;-49,6793;-175,17;94,4938;5;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,1647;9,76258;17,4938;-47,8763;-171,032;95,4673;10;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,0412;9,57147;17,1096;-49,1138;-168,724;95,6897;20;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1396;9,4078;16,8568;-51,2934;-167,344;95,6705;50;1,2;675;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,854;38,4356;13,8967;-52,4444;160,38;82,3651;0;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,5996;37,9334;14,6092;-50,8885;167,949;81,7344;0,5;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,2306;36,6641;15,2644;-49,6923;174,697;81,9702;1;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,4248;33,0691;16,2118;-48,4162;-174,778;83,6649;2;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,9637;23,9292;17,0985;-48,7538;-160,342;88,5124;5;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3006;17,3529;17,138;-50,4314;-155,833;91,773;10;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0491;13,3002;16,9875;-51,8498;-156,953;93,6722;20;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9584;10,8176;16,8245;-52,869;-161,012;94,8277;50;1,2;675;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;13,9806;14,0608;37,3592;-53,7895;-166,741;43,6129;0;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,2678;13,7697;37,9934;-56,2956;-163,563;51,4528;0,5;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,6917;13,3444;37,6929;-57,9638;-161,087;58,3382;1;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;15,5519;12,4263;35,6561;-59,2604;-158,226;68,9057;2;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,9176;10,7403;29,171;-58,2578;-157,729;83,9056;5;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,5104;9,89868;24,0455;-56,495;-160,324;90,8882;10;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,7607;9,52565;20,6224;-55,1795;-162,917;93,9708;20;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,875;9,35651;18,3099;-54,2578;-164,939;95,2216;50;1,2;675;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;47,7707;36,5005;15,9587;-57,4516;138,099;84,7285;0;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;46,9759;36,2985;16,2591;-54,0797;142,997;84,9566;0,5;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;45,91;35,8214;16,5255;-50,9987;147,575;85,3361;1;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,2994;34,3059;16,9395;-45,8291;155,636;86,3453;2;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;35,473;28,6778;17,4436;-37,395;171,779;89,34;5;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;27,8473;22,1842;17,4337;-35,1878;-176,445;92,0286;10;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4702;16,6409;17,198;-38,8281;-169,366;93,8336;20;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,3878;12,4068;16,9262;-45,8493;-166,233;94,9281;50;1,2;675;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1252;46,6659;35,4634;-41,203;-178,771;21,4011;0;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,7565;45,7619;36,0731;-41,4253;-174,417;26,6857;0,5;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4288;44,5644;36,359;-41,8432;-170,379;31,6428;1;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,9259;41,6404;36,1794;-43,0681;-163,381;40,4394;2;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,4106;32,7334;33,0816;-47,0498;-150,308;58,563;5;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,6324;23,5865;28,2019;-50,4718;-143,22;72,8722;10;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,1097;16,4771;23,5156;-52,3739;-143,518;83,1547;20;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,5646;11,7916;19,6814;-53,2458;-151,603;90,4004;50;1,2;675;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,9022;9,46377;43,645;-103,083;-161,217;66,305;0;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;38,1046;9,37372;43,1882;-98,4214;-161,325;70,4376;0,5;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,9776;9,2961;42,4335;-94,1655;-161,519;74,1697;1;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,0755;9,18108;40,4191;-86,9243;-162,045;80,394;2;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;32,9841;9,05801;34,1702;-73,3484;-163,579;91,2796;5;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,0973;9,0738;27,8506;-64,0104;-164,878;97,3289;10;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,8417;9,14132;22,8401;-58,3061;-165,703;99,2407;20;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,4958;9,21396;19,2169;-55,1265;-166,181;98,2921;50;1,2;675;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;47,1347;42,4979;16,0234;-70,8201;152,06;73,388;0;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;45,5768;41,9447;16,9519;-64,2639;161,119;74,9675;0,5;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,3337;40,3149;17,6353;-59,041;169,044;76,9758;1;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;38,6568;35,7847;18,3695;-52,1654;-178,954;80,9187;2;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,8163;25,0796;18,4921;-45,5697;-163,093;87,9491;5;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,3507;17,8772;17,9438;-45,3644;-157,966;91,8113;10;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1204;13,5689;17,4114;-47,6337;-158,457;93,8196;20;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1628;10,9381;16,9972;-50,6199;-161,772;94,9252;50;1,2;675;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,5985;45,7105;41,8063;-50,0139;168,502;33,4768;0;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4231;43,8447;42,4183;-50,7855;176,526;43,027;0,5;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,3735;41,2896;41,7948;-51,5406;-176,776;51,2654;1;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,455;35,8966;38,859;-52,5196;-167,117;63,6158;2;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,7019;25,0413;30,7094;-53,1904;-155,169;80,6565;5;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8058;17,9102;24,7959;-53,3425;-152,249;88,6916;10;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8604;13,5632;20,9927;-53,4502;-154,523;92,5938;20;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8997;10,906;18,4597;-53,5343;-159,74;94,571;50;1,2;675;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,2161;11,6279;43,8858;-87,0138;-178,724;50,1399;0;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,2151;11,7753;42,7529;-78,6513;-176,852;58,127;0,5;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;41,9759;11,8424;40,9941;-71,6735;-175;64,4687;1;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;38,1635;11,771;37,3061;-61,8888;-171,735;73,329;2;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,4103;11,0462;29,8854;-51,1963;-166,801;85,416;5;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,9568;10,3014;24,574;-49,1747;-165,289;91,4125;10;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,8954;9,80154;20,9634;-50,1361;-165,339;94,1992;20;1,2;675;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,0829;9,48437;18,4683;-51,8474;-165,857;95,3236;50;1,2;675;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;46,441;46,441;46,441;-80,2009;159,799;39,7991;0;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;45,1368;45,1368;45,1368;-71,1652;168,835;48,8348;0,5;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;42,8779;42,8779;42,8779;-63,4549;176,545;56,5451;1;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;37,5715;37,5715;37,5715;-52,0635;-172,064;67,9365;2;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;26,3298;26,3298;26,3298;-37,1332;-157,133;82,8668;5;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;18,953;18,953;18,953;-31,5764;-151,576;88,4236;10;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;14,4032;14,4032;14,4032;-30,8367;-150,837;89,1633;20;1,2;675;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;11,4909;11,4909;11,4909;-32,7057;-152,706;87,2943;50;1,2;675;LLL ABC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;46,9141;6,23508;14,3531;-80,7036;141,88;88,604;0;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;45,817;6,96735;14,4241;-71,343;149,106;92,4605;0,5;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;43,4526;7,40251;14,2269;-63,4106;155,914;95,7244;1;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,6675;7,67613;13,5219;-52,1808;166,522;99,9654;2;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,9748;7,28133;11,9543;-39,7869;-178,757;103,098;5;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,9805;6,74429;11,0645;-37,6674;-171,661;102,651;10;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0029;6,34661;10,5928;-40,003;-167,907;101,588;20;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6432;6,0638;10,3229;-44,1418;-165,69;100,594;50;0,8;680;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,8525;45,7954;7,52054;-44,7204;158,57;62,8415;0;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,349;44,3777;8,70018;-41,1975;168,802;64,8281;0,5;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,6509;41,7383;9,6046;-38,6413;177,675;68,3387;1;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,2663;35,4325;10,6084;-36,37;-169,225;75,4497;2;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,2099;22,6142;11,0695;-38,4151;-152,877;87,1034;5;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4706;14,8119;10,8317;-42,4137;-148,065;93,1597;10;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2423;10,2725;10,555;-45,4002;-149,584;96,465;20;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1839;7,53099;10,3302;-47,4292;-155,323;98,4613;50;0,8;680;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;8,42768;12,164;45,0548;-73,6649;-160,195;39,8477;0;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;9,43959;11,6634;44,4263;-73,4621;-154,515;50,4381;0,5;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,2496;10,9616;42,4653;-71,5481;-150,176;59,5179;1;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1909;9,54898;37,2481;-66,7942;-145,519;72,8211;2;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,7426;7,29876;26,1038;-58,3343;-146,231;90,0768;5;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6384;6,35952;19,065;-53,8204;-152,15;97,307;10;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4617;6,01325;14,7929;-51,3358;-157,494;99,9984;20;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3075;5,89183;12,0389;-49,8278;-161,432;100,48;50;0,8;680;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;53,1893;45,896;9,74211;-54,843;132,652;87,2391;0;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;52,0029;45,1628;9,98574;-49,7995;138,81;87,5882;0,5;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,3466;43,9786;10,1963;-45,1741;144,534;88,1637;1;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;46,2635;40,8082;10,5023;-37,4028;154,452;89,6329;2;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,6435;31,0713;10,7847;-24,5237;173,319;93,498;5;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,23;21,6934;10,6929;-20,0068;-173,82;96,4456;10;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,1316;14,584;10,4969;-23,8691;-166,288;98,2044;20;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0386;9,4979;10,3096;-34,6;-163,025;99,2006;50;0,8;680;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0842;52,8763;45,1731;-36,9877;-175,506;13,8478;0;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,8331;51,5896;44,986;-37,3373;-169,835;20,3923;0,5;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,6185;49,8265;44,3151;-37,938;-164,586;26,4979;1;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,3209;45,5166;42,0249;-39,5664;-155,589;37,1611;2;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,1583;33,2203;33,8163;-43,9756;-139,352;58,0498;5;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,4194;21,9357;25,2907;-46,8966;-130,633;73,5423;10;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,7361;13,7846;18,6047;-48,2005;-130,267;84,5908;20;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,9923;8,52805;13,7221;-48,691;-140,301;92,9017;50;0,8;680;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;46,8994;5,90801;50,8525;-108,031;-158,662;66,8161;0;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;46,4324;5,84216;49,8665;-101,955;-158,82;72,4145;0,5;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;45,478;5,78645;48,4057;-96,3917;-159,094;77,5102;1;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;42,7205;5,70929;44,7371;-86,9572;-159,817;86,038;2;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,0401;5,65485;34,3137;-69,7368;-161,714;100,783;5;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,6474;5,69792;24,8404;-58,5404;-163,048;108,629;10;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,2217;5,76022;17,9248;-52,1945;-163,75;110,415;20;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,5653;5,81463;13,2211;-49,2529;-164,096;107,225;50;0,8;680;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;53,8108;51,7791;12,0144;-71,5336;149,777;63,936;0;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;51,0737;50,0998;12,8816;-61,9252;161,432;68,6681;0,5;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;47,2466;46,7711;13,3716;-54,2713;171,392;73,3696;1;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;39,6826;38,9864;13,5766;-44,2221;-174,256;81,0044;2;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,6533;24,1154;12,6707;-34,3563;-156,848;91,6592;5;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,2663;15,5529;11,673;-33,824;-151,416;96,2784;10;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0977;10,6732;10,9733;-37,4798;-152,052;98,3173;20;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6552;7,71464;10,4945;-42,9083;-156,596;99,2856;50;0,8;680;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,9676;53,292;51,4069;-57,0092;168,154;30,257;0;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,1553;50,2991;50,5092;-55,4154;178,654;42,3025;0,5;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,2253;46,2287;47,8721;-53,7688;-172,717;52,5204;1;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0965;38,1216;41,1768;-51,0558;-160,71;67,231;2;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,3636;23,7688;27,855;-48,0463;-146,674;85,9856;5;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,8105;15,3966;19,9209;-47,68;-143,21;94,1786;10;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4918;10,5273;15,2226;-48,0146;-145,898;97,8616;20;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3032;7,5985;12,2159;-48,4451;-153,178;99,3988;50;0,8;680;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;52,0809;9,94482;52,2482;-89,9671;173,382;48,693;0;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,7444;10,1171;49,6974;-78,6444;178,355;59,2128;0,5;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;47,6621;10,0744;46,1757;-69,2806;-177,091;67,6033;1;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,4025;9,61761;39,2952;-56,4608;-170,152;79,0987;2;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,8971;8,1295;27,1232;-42,8335;-162,215;93,4604;5;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,3881;7,07601;19,715;-40,1377;-160,83;99,421;10;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,2297;6,46076;15,1636;-41,7367;-161,644;101,358;20;0,8;680;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,753;6,09191;12,1967;-45,0047;-162,96;101,18;50;0,8;680;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;56,2815;56,2815;56,2815;-81,222;158,778;38,778;0;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;53,669;53,669;53,669;-69,7606;170,239;50,2394;0,5;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;49,589;49,589;49,589;-60,1912;179,809;59,8088;1;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;40,9685;40,9685;40,9685;-46,6975;-166,697;73,3025;2;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;25,507;25,507;25,507;-30,4138;-150,414;89,5862;5;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;16,6475;16,6475;16,6475;-24,8215;-144,821;95,1785;10;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;11,485;11,485;11,485;-24,5788;-144,579;95,4212;20;0,8;680;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;8,26363;8,26363;8,26363;-27,8415;-147,842;92,1585;50;0,8;680;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;47,6982;6,92523;16,5838;-80,286;153,717;87,0805;0;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;46,7823;7,77924;16,7849;-71,4437;158,355;90,0638;0,5;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;44,571;8,3337;16,7092;-64,0484;163,326;92,6655;1;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,0832;8,79204;16,1962;-53,8375;171,539;96,1406;2;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,0739;8,65539;14,8899;-43,3233;-176,772;99,059;5;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,5787;8,24821;14,0989;-42,0683;-171,148;99,1871;10;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9223;7,92237;13,6587;-44,2921;-168,191;98,7352;20;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7581;7,68377;13,3955;-47,6001;-166,452;98,2384;50;1;680;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,762;46,1788;10,1507;-48,2411;158,845;72,627;0;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,2801;44,8849;11,3267;-45,4084;168,83;72,8941;0,5;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,6095;42,3443;12,2766;-43,4045;177,432;74,8108;1;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,2943;36,2022;13,3876;-41,7369;-170,02;79,6059;2;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,3836;23,6992;14,0067;-43,4519;-154,934;88,2379;5;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7;16,1185;13,8373;-46,4049;-151,114;92,8275;10;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4803;11,7407;13,5941;-48,5617;-153,06;95,3255;20;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,416;9,11631;13,3883;-50,0245;-158,26;96,8249;50;1;680;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;10,7125;13,6597;45,2802;-64,3033;-163,079;40,604;0;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;11,6101;13,1568;45,0448;-66,0783;-158,104;50,971;0,5;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;12,4327;12,4509;43,3958;-65,9874;-154,416;59,7755;1;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,5277;11,0549;38,6564;-63,7619;-150,712;72,4854;2;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,455;8,90515;28,2787;-58,235;-151,743;88,5391;5;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5819;8,02321;21,6641;-54,9292;-156,387;95,0695;10;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5409;7,68641;17,6294;-53,0261;-160,356;97,5124;20;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4724;7,55561;15,0186;-51,8392;-163,248;98,1066;50;1;680;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,5102;45,3364;12,6357;-55,9007;134,127;85,4362;0;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;53,2665;44,6873;12,9554;-51,1413;140,278;85,7866;0,5;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;51,5552;43,5809;13,2299;-46,8261;145,961;86,3658;1;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;47,4097;40,5682;13,6252;-39,726;155,715;87,8332;2;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;35,9793;31,3206;13,988;-28,7578;173,901;91,6316;5;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,1092;22,4675;13,8811;-26,1527;-174,047;94,5028;10;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6374;15,7606;13,6439;-30,8921;-167,24;96,2279;20;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,0443;10,9542;13,4154;-40,2814;-164,456;97,2211;50;1;680;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,391;54,0634;44,4844;-39,0405;-176,751;15,8219;0;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,0553;52,7066;44,5849;-39,3703;-171,18;22,4106;0,5;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,7685;50,8664;44,1776;-39,9606;-166,061;28,5236;1;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,3704;46,4267;42,3504;-41,5802;-157,396;39,1145;2;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,1357;34,0437;35,1167;-45,979;-142,292;59,5343;5;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,4486;22,9175;27,3566;-48,9296;-134,994;74,3754;10;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,8407;15,017;21,1742;-50,2954;-135,982;84,6964;20;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,163;10,0388;16,6026;-50,8477;-146,038;92,1261;50;1;680;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;46,5619;7,60716;51,528;-106,893;-159,596;66,3624;0;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;46,2693;7,51707;50,5647;-100,869;-159,758;71,818;0,5;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;45,4673;7,44167;49,1184;-95,415;-160,043;76,7169;1;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,9967;7,33861;45,5139;-86,316;-160,789;84,7465;2;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;35,1174;7,26461;35,5524;-70,2241;-162,7;97,9963;5;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,5377;7,3139;26,738;-60,1178;-164,038;104,485;10;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,7298;7,38818;20,3847;-54,4938;-164,763;105,629;20;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,4998;7,45421;16,0765;-51,8004;-165,139;103,002;50;1;680;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,6631;51,7881;14,0944;-71,6395;150,336;67,0028;0;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;51,9565;50,2382;15,1622;-62,5527;161,863;70,6806;0,5;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;48,1964;47,0111;15,8144;-55,4884;171,617;74,5638;1;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;40,9024;39,4333;16,2358;-46,5624;-174,539;81,0467;2;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,6431;25,0195;15,579;-38,6424;-158,36;90,2696;5;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,8169;16,7641;14,6774;-38,9269;-153,914;94,3846;10;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0047;12,0906;14,0176;-42,3298;-155,047;96,2912;20;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7725;9,27624;13,5565;-46,6795;-159,251;97,2639;50;1;680;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,3553;53,9592;51,324;-54,4848;167,974;31,0135;0;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,4615;50,9469;50,8327;-54,0099;178,234;42,9947;0,5;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,535;46,8802;48,5203;-53,3945;-173,444;53,0322;1;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,5254;38,8678;42,3521;-52,147;-162,068;67,2459;2;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,1283;24,8229;29,9182;-50,5784;-149,359;84,907;5;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7898;16,6838;22,4685;-50,4009;-146,906;92,4267;10;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5933;11,9892;18,0344;-50,5949;-150,008;95,7888;20;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4784;9,18752;15,1851;-50,8319;-156,584;97,2706;50;1;680;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;52,1918;11,1108;52,6086;-89,3404;176,151;48,7509;0;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;51,0929;11,3197;50,1964;-78,2725;-179,9;59,0058;0,5;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;48,1818;11,3251;46,8603;-69,3051;-176,214;66,9976;1;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,2767;10,9595;40,4493;-57,4121;-170,524;77,7217;2;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,6383;9,61937;29,1954;-45,7219;-164,041;90,9189;5;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,7701;8,64588;22,2801;-44,028;-162,91;96,3897;10;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0281;8,07351;17,9923;-45,6744;-163,482;98,3065;20;1;680;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,8147;7,72819;15,1771;-48,291;-164,418;98,4979;50;1;680;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;56,3828;56,3828;56,3828;-81,1204;158,88;38,8796;0;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;53,8501;53,8501;53,8501;-69,7847;170,215;50,2153;0,5;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;49,8517;49,8517;49,8517;-60,4229;179,577;59,5771;1;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;41,4438;41,4438;41,4438;-47,4165;-167,417;72,5835;2;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;26,4805;26,4805;26,4805;-32,1848;-152,185;87,8152;5;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;17,9338;17,9338;17,9338;-27,3192;-147,319;92,6808;10;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;12,96;12,96;12,96;-27,3674;-147,367;92,6326;20;1;680;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,8585;9,8585;9,8585;-30,2493;-150,249;89,7507;50;1;680;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;48,6099;7,99944;19,109;-79,9034;163,522;85,4666;0;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;47,8584;8,89572;19,4543;-71,6404;166,021;87,7072;0,5;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;45,7914;9,51499;19,5159;-64,8316;169,389;89,7684;1;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;40,6111;10,0952;19,2172;-55,6966;175,481;92,6559;2;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,3633;10,1628;18,1921;-46,9909;-175,461;95,4425;5;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,4269;9,87359;17,5067;-46,3909;-171,048;95,9734;10;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1187;9,61765;17,1032;-48,4086;-168,718;95,9296;20;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1624;9,42371;16,8516;-51,0349;-167,343;95,7599;50;1,2;680;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,9575;46,5939;13,3985;-51,8204;159,121;77,7267;0;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,5093;45,4264;14,5348;-49,522;168,839;77,3452;0,5;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,8784;42,987;15,4871;-47,9233;177,154;78,4075;1;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,6469;37,0178;16,6405;-46,642;-170,874;81,7259;2;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,8775;24,8653;17,3526;-47,9836;-157,025;88,2192;5;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2379;17,5354;17,2351;-50,1755;-154,033;91,7505;10;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0217;13,3322;17,0213;-51,7629;-156,174;93,675;20;1,2;680;L B
