Va;Vb;Vc;phi_Va;phi_Vb;phi_Vc;Ia;Ib;Ic;phi_Ia;phi_Ib;phi_Ic;RF;Factor_Carga;Nodo_Falla;Tipo_Falla
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9497;10,8245;16,8339;-52,8424;-160,775;94,8278;50;1,2;680;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;13,6057;15,2602;45,5694;-58,6229;-165,849;41,4743;0;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,2886;14,7701;45,7782;-61,3448;-161,44;51,5461;0,5;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;15,0434;14,0732;44,4738;-62,4433;-158,253;60,017;1;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,2048;12,7115;40,2532;-62,1113;-155,204;72,0497;2;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4531;10,6643;30,7143;-58,9289;-156,161;86,8301;5;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8091;9,82336;24,5767;-56,5983;-159,737;92,6942;10;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9098;9,48618;20,8141;-55,1638;-162,715;94,9274;20;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9332;9,34188;18,3695;-54,2357;-164,882;95,6073;50;1,2;680;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;55,9332;44,8298;15,8771;-57,1386;135,875;83,3818;0;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;54,6169;44,2674;16,2846;-52,6818;142,009;83,7376;0,5;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;52,8413;43,2386;16,6317;-48,6973;147,635;84,3249;1;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;48,6345;40,3813;17,1258;-42,3072;157,188;85,7969;2;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,479;31,6241;17,5741;-33,2612;174,589;89,5302;5;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,2704;23,3093;17,4532;-32,2915;-174,248;92,3188;10;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4794;17,024;17,1766;-37,3815;-168,181;94,0033;20;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,364;12,5162;16,9081;-45,3631;-165,825;94,9884;50;1,2;680;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0784;55,3007;43,9022;-41,3809;-178,182;18,1906;0;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6402;53,8689;44,337;-41,6864;-172,703;24,7661;0,5;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,2659;51,947;44,2297;-42,2653;-167,713;30,8299;1;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,7456;47,3747;42,9149;-43,8807;-159,382;41,2395;2;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,4149;34,9382;36,7155;-48,2895;-145,406;60,93;5;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,7729;24,0286;29,7501;-51,2858;-139,412;74,8856;10;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,2405;16,4211;24,0927;-52,7239;-141,351;84,3236;20;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6315;11,7113;19,8514;-53,3459;-150,852;90,8582;50;1,2;680;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;46,2583;9,45336;52,2542;-105,6;-160,628;65,8745;0;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;46,1594;9,33418;51,3213;-99,6614;-160,792;71,1737;0,5;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;45,5214;9,23569;49,8963;-94,354;-161,088;75,8554;1;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,3538;9,10323;46,3782;-85,6695;-161,853;83,3424;2;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;36,3181;9,0064;36,9728;-70,8576;-163,761;95,0619;5;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,6002;9,05841;28,9111;-61,8968;-165,088;100,342;10;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,4586;9,1413;23,1805;-56,9808;-165,828;101,105;20;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,6984;9,21645;19,2963;-54,5377;-166,231;99,1152;50;1,2;680;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;55,622;51,8235;16,5396;-71,8169;150,965;69,0775;0;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;52,9206;50,4048;17,8015;-63,3043;162,342;71,8902;0,5;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;49,2221;47,2804;18,6094;-56,8785;171,862;75,0903;1;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;42,2284;39,9199;19,2392;-49,124;-174,847;80,5945;2;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,8416;25,9994;18,8384;-43,0206;-159,917;88,5932;5;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,6348;18,0788;18,047;-43,8514;-156,339;92,2747;10;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1982;13,6257;17,4374;-46,8812;-157,77;94,0557;20;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1817;10,9583;17,0012;-50,338;-161,559;95,0137;50;1,2;680;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1452;54,6844;51,2747;-52,9816;167,728;31,8943;0;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1005;51,64;51,2508;-53,3667;177,745;43,7591;0,5;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1382;47,5716;49,2996;-53,6012;-174,251;53,5609;1;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,2226;39,6622;43,7044;-53,5805;-163,521;67,1813;2;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1649;25,9664;32,236;-53,2013;-152,085;83,63;5;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0506;18,0922;25,3255;-53,2148;-150,441;90,4658;10;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9844;13,5837;21,1919;-53,3511;-153,672;93,5278;20;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9496;10,9035;18,5246;-53,4858;-159,46;94,9498;50;1,2;680;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;52,3534;12,4222;52,9992;-88,6457;178,399;48,8186;0;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;51,5077;12,6462;50,7475;-77,8919;-178,556;58,7767;0,5;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;48,7725;12,6895;47,6255;-69,3838;-175,641;66,3282;1;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;42,2428;12,411;41,7458;-58,5097;-171,038;76,238;2;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,5484;11,226;31,5113;-48,7587;-165,725;88,3004;5;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,3818;10,3362;25,1495;-47,897;-164,754;93,3575;10;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,0898;9,80717;21,1635;-49,4992;-165,134;95,2904;20;1,2;680;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1597;9,48532;18,5257;-51,5877;-165,799;95,7811;50;1,2;680;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;56,4895;56,4895;56,4895;-81,0149;158,985;38,9851;0;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;54,0393;54,0393;54,0393;-69,8117;170,188;50,1883;0,5;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;50,1257;50,1257;50,1257;-60,6652;179,335;59,3348;1;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;41,939;41,939;41,939;-48,1531;-168,153;71,8469;2;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;27,4943;27,4943;27,4943;-33,927;-153,927;86,073;5;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;19,275;19,275;19,275;-29,6606;-149,661;90,3394;10;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;14,4962;14,4962;14,4962;-29,8465;-149,847;90,1535;20;1,2;680;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;11,5145;11,5145;11,5145;-32,3193;-152,319;87,6807;50;1,2;680;LLL ABC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;53,6656;6,99911;15,2874;-80,2399;135,853;88,8184;0;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;51,6272;7,78753;15,2409;-69,3185;145,691;93,6941;0,5;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;47,9651;8,15487;14,8436;-60,4552;154,234;97,531;1;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,0891;8,20031;13,8021;-48,7572;166,43;101,931;2;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;26,4478;7,46313;11,9536;-37,4499;-178,35;104,18;5;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,0726;6,81196;11,0383;-36,4149;-171,446;103,139;10;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0217;6,37344;10,5758;-39,405;-167,822;101,8;20;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6475;6,07289;10,3158;-43,9206;-165,667;100,669;50;0,8;684;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,8076;52,6505;7,72385;-43,6274;159,241;54,9926;0;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,0652;50,2612;9,19557;-39,263;171,035;59,5464;0,5;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;16,0905;46,2971;10,1941;-36,3579;-179,135;65,0807;1;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,3405;37,8406;11,1066;-34,354;-165,532;74,3348;2;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,1229;23,0358;11,2543;-37,718;-150,348;87,1344;5;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4264;14,8742;10,8948;-42,218;-146,733;93,2244;10;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2259;10,2786;10,5768;-45,3391;-148,986;96,4902;20;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1794;7,53191;10,3365;-47,4102;-155,131;98,4659;50;0,8;684;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;59,7187;52,6252;9,73877;-53,613;133,211;86,4422;0;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;57,958;51,3969;10,0269;-47,7917;140,174;86,9421;0,5;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;55,5814;49,5684;10,266;-42,5564;146,536;87,7138;1;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;50,0178;45,0285;10,587;-34,0678;157,224;89,5459;2;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;35,8098;32,7384;10,8126;-21,2214;176,194;93,7931;5;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,4208;22,2354;10,6787;-17,791;-171,87;96,6736;10;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,1127;14,7553;10,4774;-22,7296;-165,256;98,3098;20;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0167;9,5475;10,2988;-34,2052;-162,646;99,2321;50;0,8;684;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;60,7902;59,3077;12,9156;-71,1294;150,965;61,0687;0;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;56,8239;56,4109;13,8703;-60,1676;164,149;67,405;0,5;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;51,6018;51,4914;14,2835;-51,777;174,959;73,2747;1;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;42,0534;41,3067;14,1889;-41,3696;-170,432;81,9842;2;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;27,1974;24,4801;12,8246;-32,2511;-154,46;92,6276;5;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;19,3889;15,6178;11,7034;-32,5974;-150,219;96,7819;10;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1227;10,6921;10,9766;-36,8592;-151,52;98,5423;20;0,8;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6588;7,72307;10,4934;-42,6711;-156,416;99,3636;50;0,8;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;54,3444;7,48883;17,4639;-79,967;147,05;87,1241;0;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;52,4982;8,47942;17,5726;-69,5691;154,267;90,9898;0,5;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;49,0029;9,01825;17,3151;-61,2667;161,027;94,0938;1;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,4683;9,29874;16,4846;-50,6237;170,96;97,7272;2;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;28,5625;8,84624;14,9003;-41,161;-176,598;99,9593;5;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,6862;8,32397;14,0768;-40,9148;-171,028;99,6115;10;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9496;7,95395;13,6424;-43,7364;-168,141;98,9269;20;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7655;7,69487;13,3882;-47,3904;-166,438;98,3086;50;1;684;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;20,6839;52,9722;10,1378;-47,291;159,416;66,6797;0;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,9612;50,7109;11,6739;-43,7577;170,96;68,4701;0,5;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,0173;46,8514;12,7778;-41,4936;-179,493;71,9081;1;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,3517;38,5799;13,8589;-40,1066;-166,467;78,5023;2;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,2973;24,1194;14,1954;-42,8976;-152,536;88,2031;5;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6559;16,1839;13,9051;-46,2377;-149,873;92,8612;10;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4632;11,7495;13,6188;-48,5044;-152,508;95,3405;20;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4109;9,11856;13,3959;-50,0058;-158,079;96,8276;50;1;684;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;60,9316;52,0249;12,6294;-54,6292;134,492;84,6002;0;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;59,085;50,8761;13,0079;-49,106;141,454;85,1059;0,5;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;56,6331;49,1242;13,3197;-44,2034;147,769;85,8847;1;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;51;44,7562;13,7345;-36,4393;158,272;87,7157;2;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;37,0575;33,0173;14,0267;-25,5953;176,544;91,8945;5;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,2716;23,0546;13,8671;-24,0842;-172,274;94,7122;10;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6117;15,962;13,6221;-29,8502;-166,31;96,3268;20;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,0208;11,0167;13,4029;-39,9157;-164,113;97,2516;50;1;684;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;61,5237;59,293;14,9085;-71,2686;151,402;64,0927;0;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;57,5713;56,5146;16,1196;-60,8579;164,462;69,2251;0,5;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;52,4342;51,6962;16,7276;-53,0984;175,05;74,202;1;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;43,2236;41,7424;16,8732;-43,8553;-170,873;81,7288;2;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;29,1997;25,3992;15,7539;-36,6572;-156,111;91,0616;5;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,9516;16,8416;14,7176;-37,7746;-152,807;94,8142;10;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0362;12,1173;14,0247;-41,7454;-154,558;96,4904;20;1;684;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7784;9,28798;13,5566;-46,4533;-159,082;97,3356;50;1;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;55,1298;8,35871;19,9239;-79,7225;157,097;85,351;0;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;53,4581;9,46386;20,2088;-69,9125;161,78;88,347;0,5;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;50,1225;10,1183;20,1122;-62,2251;166,81;90,8542;1;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;42,948;10,5733;19,5194;-52,6982;174,596;93,9161;2;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;30,8689;10,3585;18,2178;-45,0025;-175,458;96,1921;5;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,5525;9,95614;17,4912;-45,3303;-171,003;96,3423;10;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,156;9,65359;17,089;-47,8915;-168,697;96,1021;20;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1735;9,43674;16,8447;-50,8362;-167,337;95,8246;50;1,2;684;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,8452;53,319;13,2606;-51,0039;159,594;73,2776;0;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,1588;51,1885;14,7839;-48,1214;170,868;73,7755;0,5;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,2614;47,4372;15,9248;-46,3255;-179,888;75,9468;1;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,6958;39,3633;17,0906;-45,3094;-167,464;80,7168;2;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,794;25,2866;17,5455;-47,5265;-154,756;88,151;5;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,1941;17,6059;17,3081;-50,0275;-152,874;91,7649;10;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0037;13,3448;17,0494;-51,7087;-155,658;93,6833;20;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9441;10,8283;16,843;-52,8241;-160,602;94,8292;50;1,2;684;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;62,2264;51,4711;15,866;-55,8137;136,016;82,4994;0;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;60,2747;50,4033;16,3491;-50,6114;142,968;83,0164;0,5;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;57,7366;48,727;16,7434;-46,0672;149,223;83,8078;1;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;52,0391;44,5281;17,2618;-39,0758;159,505;85,6447;2;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;38,4646;33,3462;17,6254;-30,2557;176,982;89,7566;5;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,4076;23,9412;17,4413;-30,377;-172,659;92,5063;10;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4495;17,2568;17,1536;-36,4291;-167,352;94,0939;20;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,3396;12,5925;16,8944;-45,0219;-165,517;95,0171;50;1,2;684;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;62,345;59,2993;17,2603;-71,4692;151,898;66,2304;0;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;58,3771;56,6402;18,7211;-61,6688;164,813;70,33;0,5;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;53,3229;51,925;19,5178;-54,5955;175,153;74,5346;1;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;44,4904;42,2164;19,8992;-46,5695;-171,346;81,0321;2;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;31,4113;26,3959;19,0374;-41,1606;-157,806;89,2342;5;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,7839;18,1704;18,0999;-42,7734;-155,314;92,6398;10;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,2375;13,6607;17,4501;-46,3316;-157,317;94,2313;20;1,2;684;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1905;10,9735;17,0032;-50,1227;-161,399;95,079;50;1,2;684;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;35,4263;5,47224;12,9044;-78,1881;157,3;90,399;0;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;35,1433;5,93892;13,0013;-71,9702;160,181;92,5058;0,5;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,295;6,29568;12,9842;-66,3825;163,436;94,4528;1;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;31,7157;6,71271;12,7412;-57,4855;169,637;97,4984;2;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;24,428;6,85947;11,8181;-44,6732;-178,872;101,171;5;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,6591;6,58731;11,0692;-40,4181;-171,97;101,745;10;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,9465;6,28985;10,6087;-41,2325;-168,055;101,219;20;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6337;6,04671;10,3305;-44,5352;-165,73;100,475;50;0,8;692;L A
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1027;33,6648;7,91646;-45,8131;160,699;76,0678;0;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,8609;33,1284;8,53361;-43,8401;167,785;75,9864;0,5;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,5322;32,0603;9,08357;-42,2525;174,242;76,8838;1;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,8009;29,0994;9,88368;-40,3383;-175,178;79,9093;2;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,3186;20,9622;10,6723;-40,3579;-158,543;87,7202;5;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,5657;14,4749;10,6895;-43,0318;-151,381;93,165;10;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2819;10,2195;10,5112;-45,5838;-151,08;96,438;20;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1948;7,52406;10,3202;-47,4788;-155,758;98,4563;50;0,8;692;L B
127,005;127,011;127,012;-0,00482229;-120,003;119,994;8,64692;10,3086;32,9776;-62,7361;-161,251;43,3076;0;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;9,12913;10,0638;33,0636;-63,8197;-157,827;50,6075;0,5;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;9,592;9,72595;32,5545;-63,9598;-154,986;57,2163;1;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,3201;8,96624;30,5283;-62,7205;-151,231;67,9816;2;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,1891;7,35855;24,0399;-57,821;-149,571;85,273;5;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3805;6,45076;18,4872;-53,9381;-153,305;94,4164;10;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,3502;6,05653;14,6342;-51,4728;-157,805;98,5846;20;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2686;5,9048;12,002;-49,8944;-161,494;99,9767;50;0,8;692;L C
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,9321;33,4656;9,81752;-54,4184;135,462;89,7843;0;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;40,3405;33,1994;9,96189;-51,0203;139,87;89,9549;0,5;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;39,5497;32,7437;10,0933;-47,8299;144,058;90,2338;1;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,5597;31,4178;10,3083;-42,1844;151,657;90,9984;2;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;30,9315;26,3775;10,6141;-31,1581;168,164;93,525;5;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;23,3207;19,9761;10,6392;-25,2107;-178,149;96,1168;10;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;17,0784;14,0773;10,5002;-26,6315;-168,764;97,9866;20;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;13,0784;9,38403;10,3207;-35,4586;-163,896;99,1261;50;0,8;692;LL AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,0447;39,7859;32,632;-38,4175;-175,161;18,2501;0;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,8841;39,1313;32,7716;-38,6603;-171,185;22,9831;0,5;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,7403;38,2758;32,7061;-39,0232;-167,423;27,4898;1;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,5139;36,1518;32,0908;-39,9968;-160,659;35,7098;2;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,2611;29,1013;28,535;-43,1928;-146,546;53,9333;5;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,3828;20,8407;23,2133;-46,1826;-136,618;69,9509;10;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,6714;13,689;17,9458;-47,9005;-133,822;82,5583;20;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;10,9555;8,58471;13,571;-48,6248;-141,535;92,1945;50;0,8;692;LL BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,4896;5,91882;38,2219;-104,633;-159,262;68,1123;0;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,473;5,8752;37,8392;-100,392;-159,347;71,9636;0,5;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,2439;5,83601;37,2506;-96,4019;-159,492;75,5672;1;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;33,3198;5,77346;35,6534;-89,2722;-159,901;81,9405;2;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;29,222;5,69295;30,0654;-74,2993;-161,268;94,801;5;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;23,759;5,69891;23,43;-62,4098;-162,621;103,74;10;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,604;5,74926;17,5896;-54,4866;-163,523;107,515;20;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;14,4102;5,8069;13,1787;-50,1565;-164,018;106,079;50;0,8;692;LL CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;41,0023;38,0093;10,9524;-69,5064;151,488;72,0792;0;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;39,7245;37,426;11,5031;-62,9146;159,802;74,357;0,5;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,9026;36,0813;11,9059;-57,3186;167,298;76,8577;1;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;33,8449;32,3194;12,3245;-49,0957;179,332;81,6038;2;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,0415;22,5266;12,197;-38,8427;-162,389;90,4129;5;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,8928;15,2229;11,5468;-36,5385;-154,479;95,4343;10;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,0306;10,6013;10,9478;-38,7748;-153,397;97,9337;20;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,6479;7,69496;10,4925;-43,3426;-156,996;99,1627;50;0,8;692;LLG AB
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,9944;39,7998;37,5323;-52,7724;169,996;32,9378;0;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,0521;38,3249;37,5886;-52,3697;177,475;41,5673;0,5;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,0983;36,3215;36,8275;-51,9166;-176,021;49,3085;1;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,1338;31,8963;34,0327;-50,9425;-166,011;61,711;2;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,944;22,0858;25,845;-49,009;-151,694;81,0928;5;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,6414;15,0237;19,3705;-48,3013;-146,327;91,3629;10;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,4177;10,4691;15,0647;-48,3191;-147,403;96,5038;20;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;11,2749;7,59586;12,1756;-48,5603;-153,647;98,9126;50;0,8;692;LLG BC
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,5832;8,53997;38,8149;-87,7437;178,622;51,2068;0;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;38,3606;8,65376;37,8077;-79,92;-178,703;58,6837;0,5;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;37,3018;8,68967;36,2812;-73,0141;-176,124;65,0488;1;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;34,0198;8,58215;32,8149;-62,3297;-171,649;74,6893;2;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;25,3282;7,82496;25,0021;-47,6236;-164,502;89,0544;5;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;18,9921;7,01325;19,0822;-42,6886;-161,98;96,5419;10;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;15,1026;6,44788;14,9913;-42,8961;-162,055;99,8389;20;0,8;692;LLG CA
127,005;127,011;127,012;-0,00482229;-120,003;119,994;12,7091;6,08808;12,1612;-45,4136;-163,059;100,6;50;0,8;692;LLG CA
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;41,5153;41,5153;41,5153;-79,5107;160,489;40,4893;0;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;40,4011;40,4011;40,4011;-71,2852;168,715;48,7148;0,5;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;38,5821;38,5821;38,5821;-64,0096;175,99;55,9904;1;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;34,1553;34,1553;34,1553;-52,5808;-172,581;67,4192;2;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;23,7398;23,7398;23,7398;-35,5817;-155,582;84,4183;5;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;16,2266;16,2266;16,2266;-27,8987;-147,899;92,1013;10;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;11,3929;11,3929;11,3929;-26,0861;-146,086;93,9139;20;0,8;692;LLL ABC
127,012;127,012;127,012;-0,00334348;-0,00334348;-0,00334348;8,24793;8,24793;8,24793;-28,3613;-148,361;91,6387;50;0,8;692;LLL ABC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;36,6144;6,57472;15,3082;-77,504;167,62;88,9997;0;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;36,4664;7,05729;15,48;-71,7888;168,922;90,539;0,5;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;35,7355;7,44544;15,5377;-66,6872;170,845;92,019;1;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;33,3657;7,9362;15,4261;-58,689;175,034;94,4238;2;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;26,5785;8,24379;14,7264;-47,6975;-176,505;97,596;5;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,2505;8,08443;14,0876;-44,4774;-171,263;98,4585;10;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,8537;7,85927;13,6689;-45,3673;-168,265;98,4202;20;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7428;7,66359;13,402;-47,955;-166,474;98,131;50;1;692;L A
127,001;127,009;127,01;-0,00593327;-120,003;119,992;18,0786;34,2373;10,8175;-49,188;161,248;81,6319;0;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,8572;33,7972;11,407;-47,6357;168,079;81,1583;0,5;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,5509;32,8093;11,9497;-46,3983;174,28;81,479;1;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,8672;29,9747;12,7663;-44,9367;-175,645;83,304;2;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,492;22,0785;13,6262;-44,9775;-160,236;88,8264;5;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,7933;15,7848;13,6953;-46,9115;-154,143;92,8674;10;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5208;11,6835;13,5484;-48,7251;-154,392;95,3155;20;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,428;9,10603;13,3772;-50,0721;-158,648;96,8235;50;1;692;L B
127,001;127,009;127,01;-0,00593327;-120,003;119,992;11,3067;11,8385;33,466;-56,8438;-164,052;44,7779;0;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;11,6747;11,6019;33,8484;-58,5413;-161,106;51,7686;0,5;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;12,0827;11,2696;33,5899;-59,4804;-158,701;58,0715;1;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;12,8139;10,524;31,9573;-59,7753;-155,622;68,2455;2;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,891;8,97833;26,1473;-57,4351;-154,443;84,2443;5;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,2917;8,1169;21,0293;-54,8786;-157,326;92,4912;10;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4069;7,73196;17,4393;-53,0899;-160,629;96,2447;20;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4233;7,57022;14,9695;-51,8825;-163,31;97,6455;50;1;692;L C
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,5378;33,1382;12,7421;-55,6724;137,485;88,03;0;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,9294;32,9514;12,9304;-52,5355;141,846;88,1961;0,5;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,1212;32,5696;13,1011;-49,6154;145,971;88,4719;1;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,1085;31,3805;13,3789;-44,5284;153,406;89,2287;2;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;32,5718;26,7046;13,7706;-35,1003;169,286;91,7037;5;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;25,3286;20,7301;13,8086;-30,9115;-177,9;94,2144;10;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;19,6134;15,2176;13,6437;-33,309;-169,408;96,0288;20;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;16,0851;10,8204;13,4272;-41,034;-165,207;97,1508;50;1;692;LL AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,3358;40,9966;32,2386;-40,4858;-176,582;21,378;0;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,1208;40,3191;32,6052;-40,7121;-172,713;26,0618;0,5;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,9283;39,4351;32,7518;-41,0633;-169,071;30,506;1;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,6245;37,2525;32,5155;-42,023;-162,583;38,5666;2;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,2759;30,1203;29,7863;-45,2029;-149,409;56,1905;5;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,4097;21,9306;25,1857;-48,2041;-140,782;71,3513;10;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;13,7621;14,9688;20,45;-49,975;-139,316;82,9767;20;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,117;10,1093;16,4243;-50,7687;-147,152;91,5189;50;1;692;LL BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;34,4413;7,62133;39,0695;-102,775;-160,267;67,7567;0;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;34,5831;7,5621;38,7466;-98,6671;-160,349;71,4396;0,5;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;34,4973;7,50921;38,2092;-94,8292;-160,496;74,855;1;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;33,8287;7,42548;36,7088;-88,0443;-160,91;80,81;2;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;30,3607;7,31786;31,4611;-74,1461;-162,28;92,4107;5;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;25,5878;7,31998;25,3422;-63,4602;-163,623;100,022;10;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,0422;7,37757;20,0249;-56,4803;-164,532;103,015;20;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,3098;7,44578;16,0188;-52,5975;-165,055;101,962;50;1;692;LL CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;42,2271;38,1793;13,288;-69,6167;152,416;74,5884;0;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;41,0049;37,7163;13,941;-63,5059;160,554;76,2134;0,5;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;39,2418;36,4691;14,4353;-58,4097;167,845;78,1517;1;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;35,3481;32,8737;14,9951;-51,1427;179,415;82,0026;2;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,0945;23,4437;15,0767;-42,7379;-163,521;89,3873;5;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,4443;16,423;14,5325;-41,3554;-156,695;93,7217;10;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,9296;12,0067;13,9839;-43,4826;-156,238;95,9731;20;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7611;9,25006;13,5522;-47,0756;-159,606;97,1559;50;1;692;LLG AB
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6038;40,615;37,6241;-51,1248;169,814;34,4174;0;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5806;39,1624;38,0211;-51,3113;177,072;42,8781;0,5;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5911;37,1767;37,5456;-51,4653;-176,678;50,4094;1;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6474;32,8058;35,2047;-51,5329;-167,2;62,3274;2;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,6786;23,1948;27,8177;-51,0716;-154,131;80,5165;5;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,5842;16,3259;21,8492;-50,8035;-149,805;89,9073;10;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4973;11,9325;17,8402;-50,8162;-151,375;94,5661;20;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;14,4411;9,18368;15,1311;-50,9228;-157,01;96,8235;50;1;692;LLG BC
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,9754;9,85266;39,3628;-86,6014;-178,882;51,5095;0;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,9772;9,97241;38,5375;-79,141;-176,879;58,7183;0,5;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;38,0932;10,0238;37,183;-72,6338;-174,919;64,7566;1;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;35,1049;9,95982;34,0634;-62,784;-171,452;73,738;2;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;27,0906;9,31051;27,0108;-49,9687;-165,816;86,8984;5;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;21,3373;8,57579;21,5896;-46,2256;-163,812;93,7602;10;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;17,8685;8,05649;17,7882;-46,6737;-163,81;96,916;20;1;692;LLG CA
127,001;127,009;127,01;-0,00593327;-120,003;119,992;15,7555;7,72292;15,1294;-48,6535;-164,501;97,9603;50;1;692;LLG CA
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;41,7439;41,7439;41,7439;-79,2289;160,771;40,7711;0;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;40,7322;40,7322;40,7322;-71,1538;168,846;48,8462;0,5;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;39,0029;39,0029;39,0029;-64,064;175,936;55,936;1;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;34,7452;34,7452;34,7452;-53,0521;-173,052;66,9479;2;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;24,7219;24,7219;24,7219;-37,0734;-157,073;82,9266;5;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;17,5016;17,5016;17,5016;-30,1922;-150,192;89,8078;10;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;12,8589;12,8589;12,8589;-28,7603;-148,76;91,2397;20;1;692;LLL ABC
127,011;127,011;127,011;-0,00419544;-0,00419544;-0,00419544;9,83878;9,83878;9,83878;-30,732;-150,732;89,268;50;1;692;LLL ABC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,9883;7,98583;18,0343;-76,9313;174,948;87,4727;0;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,9578;8,44705;18,2852;-71,7588;175,282;88,5481;0,5;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;37,3331;8,83472;18,4236;-67,1735;176,286;89,6525;1;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;35,1678;9,35367;18,4551;-60,1065;178,973;91,5548;2;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;28,9236;9,76904;17,9957;-50,8693;-174,958;94,3424;5;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,0875;9,70609;17,4756;-48,4929;-171,027;95,3868;10;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,0349;9,54923;17,1055;-49,3538;-168,737;95,6615;20;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1404;9,40069;16,856;-51,3574;-167,349;95,6643;50;1,2;692;L A
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,3436;34,8623;14,2053;-52,6182;161,789;84,0759;0;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1489;34,5187;14,7633;-51,381;168,347;83,5241;0,5;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,8712;33,6111;15,2884;-50,3974;174,278;83,5917;1;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,2442;30,9061;16,0969;-49,2409;-176,17;84,7421;2;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,9794;23,273;16,9871;-49,2185;-161,965;88,7518;5;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,3282;17,1995;17,0931;-50,6067;-156,795;91,8072;10;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0629;13,2678;16,9734;-51,912;-157,369;93,6753;20;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9629;10,8101;16,8214;-52,8882;-161,129;94,8285;50;1,2;692;L B
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,467;13,472;34,0889;-53,7876;-166,681;46,4134;0;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,6794;13,2534;34,7943;-55,6878;-164,106;53,0042;0,5;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;14,9925;12,9349;34,8061;-57,0542;-162,026;58,933;1;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;15,6679;12,2158;33,5941;-58,352;-159,414;68,4229;2;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,8916;10,7405;28,5132;-57,9178;-158,398;83,0384;5;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4901;9,91682;23,8774;-56,4047;-160,54;90,4111;10;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,7534;9,53353;20,5869;-55,1593;-162,968;93,7931;20;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8736;9,3581;18,3055;-54,255;-164,946;95,1855;50;1,2;692;L C
126,996;127,007;127,007;-0,00696955;-120,004;119,99;44,2865;32,8932;16,023;-57,1428;139,832;86,0348;0;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,654;32,7873;16,2612;-54,2755;144,124;86,1985;0,5;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;42,8238;32,4791;16,4761;-51,634;148,165;86,4733;1;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;40,7886;31,424;16,8232;-47,1187;155,392;87,226;2;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,3932;27,1043;17,3067;-39,2612;170,53;89,6511;5;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;27,6081;21,5585;17,3591;-36,5849;-177,627;92,075;10;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;22,4742;16,4451;17,1705;-39,4908;-170,057;93,8262;20;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,4037;12,3616;16,9195;-46,0325;-166,473;94,924;50;1,2;692;LL AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;18,0038;42,2584;32,0549;-42,8542;-178,198;25,0523;0;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,7229;41,5586;32,6755;-43,0601;-174,427;29,5929;0,5;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4711;40,6461;33,0559;-43,3977;-170,901;33,8898;1;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,073;38,4065;33,2289;-44,3438;-164,681;41,6428;2;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,6027;31,215;31,361;-47,5184;-152,418;58,3525;5;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;16,7371;23,1426;27,4932;-50,5444;-144,974;72,3949;10;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,1498;16,4121;23,3014;-52,3796;-144,469;82,8816;20;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,5764;11,793;19,6427;-53,2521;-151,877;90,3357;50;1,2;692;LL BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,5004;9,47103;40;-100,695;-161,375;67,3909;0;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,8125;9,39329;39,7481;-96,778;-161,453;70,8879;0,5;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,8779;9,32437;39,2718;-93,1431;-161,598;74,0982;1;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;34,4745;9,21636;37,888;-86,7917;-162,016;79,6043;2;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;31,655;9,07776;33,046;-74,1325;-163,376;89,9245;5;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;27,6;9,07244;27,5206;-64,7228;-164,691;96,3306;10;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,7014;9,13312;22,7851;-58,6765;-165,598;98,7737;20;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,4712;9,20828;19,2175;-55,2334;-166,143;98,176;50;1,2;692;LL CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;43,6045;38,4004;15,9973;-69,8548;153,429;76,0137;0;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;42,4212;38,0578;16,7479;-64,2583;161,366;77,1472;0,5;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;40,7099;36,9074;17,3289;-59,6895;168,424;78,651;1;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;36,9911;33,4804;18,0213;-53,4017;179,485;81,7888;2;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,3575;24,4356;18,3084;-46,7216;-164,699;88,0009;5;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;24,2583;17,7232;17,8807;-46,0135;-158,856;91,7599;10;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;21,1123;13,5278;17,3933;-47,9114;-158,831;93,7931;20;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,1653;10,9252;16,9933;-50,7013;-161,879;94,9195;50;1,2;692;LLG AB
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6126;41,4937;37,8103;-50,499;169,545;36,1133;0;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4664;40,0588;38,5889;-51,0975;176,581;44,321;0,5;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,411;38,0878;38,4266;-51,7107;-177,425;51,5713;1;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,4568;33,7734;36,573;-52,5994;-168,481;62,8941;2;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,6933;24,3902;30,0425;-53,3187;-156,606;79,7433;5;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8105;17,7436;24,6293;-53,4334;-153,132;88,2301;10;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,8662;13,5253;20,9554;-53,496;-154,923;92,4301;20;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;17,9028;10,8976;18,454;-53,5516;-159,856;94,5394;50;1,2;692;LLG BC
126,996;127,007;127,007;-0,00696955;-120,004;119,99;39,4871;11,3117;39,9709;-85,3668;-177,071;51,8555;0;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;39,7209;11,4238;39,3541;-78,3477;-175,611;58,759;0,5;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;39,0138;11,4819;38,1948;-72,3018;-174,163;64,4355;1;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;36,3257;11,4539;35,4649;-63,3707;-171,532;72,716;2;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;29,0325;10,9129;29,2551;-52,4631;-167,103;84,6835;5;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;23,9113;10,2585;24,3907;-49,7605;-165,473;90,9812;10;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;20,8957;9,78617;20,9199;-50,3505;-165,403;94,0265;20;1,2;692;LLG CA
126,996;127,007;127,007;-0,00696955;-120,004;119,99;19,0841;9,47876;18,462;-51,9049;-165,871;95,2858;50;1,2;692;LLG CA
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;41,9867;41,9867;41,9867;-78,939;161,061;41,061;0;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;41,0804;41,0804;41,0804;-71,023;168,977;48,977;0,5;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;39,4428;39,4428;39,4428;-64,126;175,874;55,874;1;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;35,3587;35,3587;35,3587;-53,5374;-173,537;66,4626;2;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;25,7422;25,7422;25,7422;-38,5401;-158,54;81,4599;5;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;18,8284;18,8284;18,8284;-32,3421;-152,342;87,6579;10;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;14,3843;14,3843;14,3843;-31,1395;-151,14;88,8605;20;1,2;692;LLL ABC
127,009;127,009;127,009;-0,00505453;-0,00505453;-0,00505453;11,4901;11,4901;11,4901;-32,7716;-152,772;87,2284;50;1,2;692;LLL ABC
127,016;127,016;127,017;-120;-120;-120;1,28408;0,748459;1,08302;-39,6809;-162,305;104,718;NaN;0,1;NaN;Sin_Falla
127,016;127,016;127,017;-120;-120;-120;1,34846;0,786189;1,13657;-39,6908;-162,37;104,696;NaN;0,105;NaN;Sin_Falla
127,016;127,016;127,017;-120;-120;-120;1,41296;0,823576;1,19052;-39,7209;-162,428;104,676;NaN;0,11;NaN;Sin_Falla
