Va;Vb;Vc;phi_Va;phi_Vb;phi_Vc;Ia;Ib;Ic;phi_Ia;phi_Ib;phi_Ic;RF;Factor_Carga;Nodo_Falla;Tipo_Falla
127,016;127,016;127,017;-120;-120;-120;1,47749;0,860664;1,24482;-39,7676;-162,477;104,653;NaN;0,115;NaN;Sin_Falla
127,016;127,016;127,017;-120;-120;-120;1,53396;0,912021;1,2832;-39,322;-162,677;104,255;NaN;0,12;NaN;Sin_Falla
127,016;127,016;127,017;-120;-120;-120;1,60116;0,947247;1,3398;-39,4852;-162,802;104,295;NaN;0,125;NaN;Sin_Falla
127,016;127,016;127,017;-120;-120;-120;1,66988;0,983898;1,39511;-39,5798;-163,013;104,361;NaN;0,13;NaN;Sin_Falla
127,015;127,016;127,016;-120;-120;-120;1,7392;1,02268;1,44913;-39,598;-163,244;104,418;NaN;0,135;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;1,80419;1,04884;1,51253;-39,8855;-163,001;104,603;NaN;0,14;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;1,86814;1,08803;1,56539;-39,8776;-163,038;104,536;NaN;0,145;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;1,93204;1,12738;1,61836;-39,8744;-163,068;104,463;NaN;0,15;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;1,99591;1,16694;1,67143;-39,8727;-163,093;104,386;NaN;0,155;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,06327;1,22571;1,7253;-39,6968;-163,08;103,914;NaN;0,16;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,12795;1,26624;1,7781;-39,6665;-163,113;103,874;NaN;0,165;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,19029;1,30084;1,8242;-39,5165;-163,221;104,093;NaN;0,17;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,25612;1,33955;1,87928;-39,5639;-163,257;104,058;NaN;0,175;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,32193;1,37832;1,93437;-39,6088;-163,29;104,022;NaN;0,18;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,38775;1,41716;1,98947;-39,6517;-163,321;103,986;NaN;0,185;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,45359;1,45606;2,04461;-39,6931;-163,352;103,95;NaN;0,19;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,51949;1,49502;2,09979;-39,7334;-163,381;103,914;NaN;0,195;NaN;Sin_Falla
127,015;127,016;127,016;-120,001;-120,001;-120,001;2,58544;1,53403;2,15502;-39,773;-163,411;103,879;NaN;0,2;NaN;Sin_Falla
127,015;127,015;127,016;-120,001;-120,001;-120,001;2,65145;1,57309;2,21032;-39,8123;-163,439;103,842;NaN;0,205;NaN;Sin_Falla
127,015;127,015;127,016;-120,001;-120,001;-120,001;2,7175;1,61219;2,26567;-39,8512;-163,468;103,806;NaN;0,21;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;2,78359;1,65134;2,32108;-39,8898;-163,496;103,769;NaN;0,215;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;2,8497;1,69054;2,37653;-39,9277;-163,523;103,733;NaN;0,22;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;2,91585;1,7298;2,43202;-39,9648;-163,549;103,695;NaN;0,225;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;2,98203;1,76912;2,48755;-40,0009;-163,574;103,658;NaN;0,23;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,04824;1,80852;2,54311;-40,0359;-163,599;103,621;NaN;0,235;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,11449;1,848;2,59871;-40,0698;-163,623;103,584;NaN;0,24;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,1808;1,88745;2,65443;-40,106;-163,647;103,546;NaN;0,245;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,24732;1,9263;2,71083;-40,1629;-163,677;103,503;NaN;0,25;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,31398;1,96513;2,76741;-40,2214;-163,707;103,46;NaN;0,255;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,38078;2,00399;2,82408;-40,279;-163,738;103,419;NaN;0,26;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,44762;2,04298;2,88075;-40,3328;-163,767;103,378;NaN;0,265;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,51156;2,09424;2,92429;-40,1063;-163,83;103,333;NaN;0,27;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,57904;2,1318;2,98268;-40,1923;-163,853;103,301;NaN;0,275;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,64654;2,16962;3,04093;-40,2724;-163,878;103,268;NaN;0,28;NaN;Sin_Falla
127,014;127,015;127,016;-120,001;-120,001;-120,001;3,71404;2,2077;3,09903;-40,3471;-163,903;103,234;NaN;0,285;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;3,78153;2,24602;3,157;-40,417;-163,928;103,198;NaN;0,29;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;3,84901;2,28457;3,21486;-40,4825;-163,953;103,161;NaN;0,295;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;3,91648;2,32332;3,27264;-40,5443;-163,978;103,123;NaN;0,3;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;3,98393;2,36225;3,33035;-40,6029;-164,003;103,084;NaN;0,305;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;4,05138;2,40135;3,388;-40,6588;-164,027;103,045;NaN;0,31;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;4,11883;2,4406;3,44562;-40,7122;-164,051;103,005;NaN;0,315;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;4,18628;2,47998;3,50321;-40,7636;-164,075;102,964;NaN;0,32;NaN;Sin_Falla
127,013;127,015;127,016;-120,001;-120,001;-120,001;4,25374;2,51948;3,56079;-40,8133;-164,099;102,922;NaN;0,325;NaN;Sin_Falla
127,013;127,014;127,016;-120,001;-120,001;-120,001;4,3082;2,55943;3,61382;-40,8386;-163,967;102,781;NaN;0,33;NaN;Sin_Falla
127,013;127,014;127,015;-120,001;-120,001;-120,001;4,37653;2,59922;3,67171;-40,8879;-164,002;102,745;NaN;0,335;NaN;Sin_Falla
127,013;127,014;127,015;-120,001;-120,001;-120,001;4,44493;2,63907;3,72965;-40,9362;-164,038;102,709;NaN;0,34;NaN;Sin_Falla
127,013;127,014;127,015;-120,001;-120,001;-120,001;4,51341;2,67897;3,78764;-40,9835;-164,072;102,674;NaN;0,345;NaN;Sin_Falla
127,013;127,014;127,015;-120,001;-120,001;-120,001;4,58196;2,71893;3,84568;-41,03;-164,107;102,639;NaN;0,35;NaN;Sin_Falla
127,013;127,014;127,015;-120,001;-120,001;-120,001;4,65058;2,75894;3,90377;-41,0757;-164,142;102,604;NaN;0,355;NaN;Sin_Falla
127,013;127,014;127,015;-120,001;-120,001;-120,001;4,71926;2,79901;3,96191;-41,1208;-164,176;102,569;NaN;0,36;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;4,78802;2,83914;4,0201;-41,1652;-164,21;102,534;NaN;0,365;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;4,85684;2,87932;4,07834;-41,209;-164,244;102,499;NaN;0,37;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;4,92571;2,91956;4,13663;-41,2523;-164,278;102,465;NaN;0,375;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;4,99464;2,95986;4,19496;-41,295;-164,311;102,43;NaN;0,38;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;5,06362;3,00022;4,25333;-41,3371;-164,344;102,395;NaN;0,385;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;5,13265;3,04065;4,31174;-41,3787;-164,377;102,36;NaN;0,39;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;5,2017;3,08115;4,37019;-41,4197;-164,41;102,325;NaN;0,395;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;5,27079;3,12172;4,42866;-41,4601;-164,442;102,289;NaN;0,4;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;5,33989;3,16237;4,48716;-41,4998;-164,473;102,254;NaN;0,405;NaN;Sin_Falla
127,012;127,014;127,015;-120,001;-120,001;-120,001;5,40881;3,20468;4,54399;-41,5115;-164,506;102,222;NaN;0,41;NaN;Sin_Falla
127,012;127,014;127,015;-120,002;-120,002;-120,002;5,47741;3,24544;4,60252;-41,5519;-164,53;102,181;NaN;0,415;NaN;Sin_Falla
127,012;127,014;127,015;-120,002;-120,002;-120,002;5,54608;3,28618;4,6612;-41,5934;-164,555;102,14;NaN;0,42;NaN;Sin_Falla
127,012;127,014;127,015;-120,002;-120,002;-120,002;5,61485;3,32694;4,72;-41,6355;-164,579;102,098;NaN;0,425;NaN;Sin_Falla
127,012;127,014;127,015;-120,002;-120,002;-120,002;5,68366;3,36784;4,77878;-41,6759;-164,604;102,057;NaN;0,43;NaN;Sin_Falla
127,011;127,014;127,015;-120,002;-120,002;-120,002;5,7525;3,40884;4,8376;-41,7159;-164,628;102,015;NaN;0,435;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;5,89182;3,49049;4,95625;-41,802;-164,689;101,94;NaN;0,445;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;5,96183;3,53359;5,01314;-41,8107;-164,732;101,912;NaN;0,45;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,02449;3,57324;5,07237;-41,8687;-164,687;101,83;NaN;0,455;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,09828;3,61755;5,13027;-41,8625;-164,749;101,827;NaN;0,46;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,16693;3,65646;5,19174;-41,9484;-164,774;101,764;NaN;0,465;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,23463;3,70812;5,24005;-41,8495;-164,821;101,731;NaN;0,47;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,30573;3,74026;5,30945;-42,0033;-164,818;101,693;NaN;0,475;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,37846;3,77844;5,37289;-42,0979;-164,874;101,653;NaN;0,48;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,45341;3,81618;5,43766;-42,189;-164,935;101,633;NaN;0,485;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,51925;3,86062;5,49347;-42,1893;-164,935;101,576;NaN;0,49;NaN;Sin_Falla
127,011;127,013;127,015;-120,002;-120,002;-120,002;6,58447;3,90231;5,55274;-42,2308;-164,916;101,505;NaN;0,495;NaN;Sin_Falla
127,011;127,013;127,014;-120,002;-120,002;-120,002;6,65584;3,94351;5,61331;-42,2765;-164,955;101,471;NaN;0,5;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;6,72675;3,98493;5,67379;-42,3203;-164,988;101,434;NaN;0,505;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;6,8104;4,02128;5,73983;-42,4291;-165,153;101,452;NaN;0,51;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;6,87499;4,06481;5,7982;-42,4438;-165,116;101,386;NaN;0,515;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;6,94131;4,10736;5,85752;-42,4733;-165,101;101,326;NaN;0,52;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,00911;4,14956;5,91745;-42,5095;-165,101;101,272;NaN;0,525;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,07783;4,19176;5,97766;-42,5475;-165,11;101,221;NaN;0,53;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,1468;4,23398;6,03803;-42,5864;-165,122;101,17;NaN;0,535;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,21563;4,276;6,09875;-42,6288;-165,13;101,118;NaN;0,54;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,28441;4,3174;6,1602;-42,6789;-165,137;101,064;NaN;0,545;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,35378;4,3579;6,22264;-42,7391;-165,147;101,012;NaN;0,55;NaN;Sin_Falla
127,01;127,013;127,014;-120,002;-120,002;-120,002;7,42454;4,39761;6,28592;-42,807;-165,168;100,966;NaN;0,555;NaN;Sin_Falla
127,01;127,012;127,014;-120,002;-120,002;-120,002;7,49718;4,43711;6,3495;-42,8764;-165,207;100,93;NaN;0,56;NaN;Sin_Falla
127,01;127,012;127,014;-120,002;-120,002;-120,002;7,57162;4,47717;6,4128;-42,9402;-165,264;100,902;NaN;0,565;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;7,64733;4,51841;6,47539;-42,9934;-165,334;100,88;NaN;0,57;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;7,72358;4,56113;6,53714;-43,0339;-165,407;100,858;NaN;0,575;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;7,79968;4,60529;6,59813;-43,0619;-165,477;100,835;NaN;0,58;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;7,87505;4,65064;6,65853;-43,0794;-165,537;100,808;NaN;0,585;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;7,94926;4,69675;6,71852;-43,0894;-165,582;100,777;NaN;0,59;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,02204;4,74316;6,77828;-43,0952;-165,612;100,742;NaN;0,595;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,09329;4,78945;6,83793;-43,0999;-165,626;100,702;NaN;0,6;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,16301;4,83526;6,89759;-43,1067;-165,628;100,658;NaN;0,605;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,21949;4,8686;6,96315;-43,2337;-165,544;100,542;NaN;0,61;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,29162;4,91143;7,02557;-43,2763;-165,571;100,499;NaN;0,615;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,36089;4,96298;7,07957;-43,2117;-165,57;100,475;NaN;0,62;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,42781;5,00111;7,14441;-43,306;-165,569;100,399;NaN;0,625;NaN;Sin_Falla
127,009;127,012;127,014;-120,002;-120,002;-120,002;8,49921;5,04052;7,21041;-43,3943;-165,592;100,337;NaN;0,63;NaN;Sin_Falla
127,008;127,012;127,014;-120,002;-120,002;-120,002;8,57342;5,08105;7,27668;-43,4715;-165,629;100,289;NaN;0,635;NaN;Sin_Falla
127,008;127,012;127,013;-120,002;-120,002;-120,002;8,64928;5,12255;7,34254;-43,5357;-165,674;100,253;NaN;0,64;NaN;Sin_Falla
127,008;127,012;127,013;-120,002;-120,002;-120,002;8,72589;5,16498;7,40749;-43,5867;-165,724;100,225;NaN;0,645;NaN;Sin_Falla
127,008;127,012;127,013;-120,002;-120,002;-120,002;8,80257;5,20835;7,47123;-43,6251;-165,776;100,201;NaN;0,65;NaN;Sin_Falla
127,008;127,012;127,013;-120,002;-120,002;-120,002;8,87876;5,25273;7,53356;-43,6518;-165,827;100,179;NaN;0,655;NaN;Sin_Falla
127,008;127,012;127,013;-120,002;-120,002;-120,002;8,95394;5,2982;7,59446;-43,6681;-165,876;100,153;NaN;0,66;NaN;Sin_Falla
127,008;127,011;127,013;-120,002;-120,002;-120,002;9,02764;5,34481;7,65398;-43,6756;-165,917;100,122;NaN;0,665;NaN;Sin_Falla
127,008;127,011;127,013;-120,002;-120,002;-120,002;9,08967;5,38436;7,7212;-43,7711;-165,859;100,013;NaN;0,67;NaN;Sin_Falla
127,008;127,011;127,013;-120,002;-120,002;-120,002;9,16297;5,42804;7,78485;-43,8132;-165,886;99,9697;NaN;0,675;NaN;Sin_Falla
127,008;127,011;127,013;-120,002;-120,002;-120,002;9,23594;5,47193;7,84839;-43,8536;-165,911;99,9252;NaN;0,68;NaN;Sin_Falla
127,008;127,011;127,013;-120,003;-120,003;-120,003;9,30833;5,51589;7,91184;-43,8934;-165,932;99,8786;NaN;0,685;NaN;Sin_Falla
127,008;127,011;127,013;-120,003;-120,003;-120,003;9,37992;5,5597;7,97532;-43,9348;-165,947;99,8287;NaN;0,69;NaN;Sin_Falla
127,008;127,011;127,013;-120,003;-120,003;-120,003;9,4506;5,60306;8,03903;-43,9805;-165,957;99,7744;NaN;0,695;NaN;Sin_Falla
127,007;127,011;127,013;-120,003;-120,003;-120,003;9,52048;5,64571;8,10325;-44,0341;-165,963;99,7146;NaN;0,7;NaN;Sin_Falla
127,007;127,011;127,013;-120,003;-120,003;-120,003;9,5899;5,68748;8,16837;-44,0991;-165,967;99,6487;NaN;0,705;NaN;Sin_Falla
127,007;127,011;127,013;-120,003;-120,003;-120,003;9,65944;5,7283;8,23494;-44,1787;-165,973;99,5759;NaN;0,71;NaN;Sin_Falla
127,007;127,011;127,013;-120,003;-120,003;-120,003;9,75149;5,77585;8,3018;-44,1912;-166,095;99,606;NaN;0,715;NaN;Sin_Falla
127,006;127,012;127,013;-120,002;-120,002;-120,002;9,96095;5,22533;9,00818;-48,0168;-163,861;100,513;NaN;0,72;NaN;Sin_Falla
127,006;127,012;127,013;-120,002;-120,002;-120,002;10,0367;5,26429;9,07905;-48,0689;-163,886;100,467;NaN;0,725;NaN;Sin_Falla
127,006;127,012;127,013;-120,003;-120,003;-120,003;10,1064;5,31281;9,13907;-48,029;-163,892;100,43;NaN;0,73;NaN;Sin_Falla
127,006;127,012;127,013;-120,003;-120,003;-120,003;10,1971;5,3502;9,21452;-48,0927;-164,016;100,426;NaN;0,735;NaN;Sin_Falla
127,006;127,012;127,013;-120,003;-120,003;-120,003;10,2647;5,38227;9,29158;-48,217;-163,966;100,333;NaN;0,74;NaN;Sin_Falla
127,006;127,012;127,012;-120,003;-120,003;-120,003;10,3333;5,42042;9,36219;-48,2782;-163,938;100,265;NaN;0,745;NaN;Sin_Falla
127,006;127,012;127,012;-120,003;-120,003;-120,003;10,4147;5,46732;9,42691;-48,2582;-164,018;100,252;NaN;0,75;NaN;Sin_Falla
127,006;127,012;127,012;-120,003;-120,003;-120,003;10,4881;5,49933;9,50609;-48,3869;-164,006;100,171;NaN;0,755;NaN;Sin_Falla
127,006;127,011;127,012;-120,003;-120,003;-120,003;10,5645;5,53935;9,57684;-48,4316;-164,035;100,127;NaN;0,76;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;10,6402;5,58054;9,64628;-48,4648;-164,061;100,086;NaN;0,765;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;10,7175;5,62206;9,71596;-48,4941;-164,096;100,051;NaN;0,77;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;10,7982;5,66351;9,78785;-48,5269;-164,141;100,024;NaN;0,775;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;10,8729;5,70178;9,86057;-48,5907;-164,153;99,9686;NaN;0,78;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;10,9493;5,74018;9,93395;-48,6547;-164,174;99,9167;NaN;0,785;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;11,0269;5,77882;10,0077;-48,7176;-164,201;99,8672;NaN;0,79;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;11,1052;5,81788;10,0815;-48,7777;-164,232;99,8201;NaN;0,795;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;11,1839;5,85743;10,1553;-48,8341;-164,264;99,7746;NaN;0,8;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;11,2627;5,89741;10,2288;-48,887;-164,296;99,7297;NaN;0,805;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;11,3412;5,93768;10,3021;-48,9381;-164,326;99,6842;NaN;0,81;NaN;Sin_Falla
127,005;127,011;127,012;-120,003;-120,003;-120,003;11,4194;5,97809;10,3754;-48,9888;-164,354;99,6377;NaN;0,815;NaN;Sin_Falla
127,004;127,011;127,012;-120,003;-120,003;-120,003;11,4975;6,01852;10,449;-49,0403;-164,381;99,5901;NaN;0,82;NaN;Sin_Falla
127,004;127,011;127,012;-120,003;-120,003;-120,003;11,5757;6,05892;10,5228;-49,0927;-164,406;99,5419;NaN;0,825;NaN;Sin_Falla
127,004;127,011;127,012;-120,003;-120,003;-120,003;11,6541;6,0993;10,5969;-49,1458;-164,432;99,4937;NaN;0,83;NaN;Sin_Falla
127,004;127,011;127,012;-120,003;-120,003;-120,003;11,7326;6,13967;10,6712;-49,1993;-164,458;99,4458;NaN;0,835;NaN;Sin_Falla
127,004;127,011;127,012;-120,003;-120,003;-120,003;11,8114;6,18008;10,7457;-49,2527;-164,484;99,3982;NaN;0,84;NaN;Sin_Falla
127,004;127,011;127,012;-120,003;-120,003;-120,003;11,8904;6,22056;10,8204;-49,3058;-164,511;99,351;NaN;0,845;NaN;Sin_Falla
127,004;127,011;127,011;-120,003;-120,003;-120,003;11,9694;6,26112;10,895;-49,3584;-164,537;99,3039;NaN;0,85;NaN;Sin_Falla
127,004;127,011;127,011;-120,003;-120,003;-120,003;12,0485;6,30177;10,9697;-49,4108;-164,564;99,2567;NaN;0,855;NaN;Sin_Falla
127,004;127,011;127,011;-120,003;-120,003;-120,003;12,1275;6,34248;11,0445;-49,4634;-164,59;99,2089;NaN;0,86;NaN;Sin_Falla
127,004;127,011;127,011;-120,003;-120,003;-120,003;12,2065;6,38322;11,1195;-49,5167;-164,616;99,1604;NaN;0,865;NaN;Sin_Falla
127,003;127,011;127,011;-120,003;-120,003;-120,003;12,2858;6,42394;11,1948;-49,5712;-164,642;99,1113;NaN;0,87;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,3653;6,46468;11,2705;-49,6267;-164,669;99,0621;NaN;0,875;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,4454;6,50553;11,3465;-49,6823;-164,697;99,0134;NaN;0,88;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,5258;6,54664;11,4226;-49,7367;-164,726;98,9655;NaN;0,885;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,6062;6,5881;11,4986;-49,7888;-164,754;98,9178;NaN;0,89;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,6857;6,62984;11,5743;-49,8398;-164,778;98,8682;NaN;0,895;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,7642;6,6714;11,6502;-49,8939;-164,795;98,8142;NaN;0,9;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,8438;6,71248;11,726;-49,9468;-164,821;98,7649;NaN;0,905;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;12,9245;6,75364;11,8028;-50,002;-164,847;98,7159;NaN;0,91;NaN;Sin_Falla
127,003;127,01;127,011;-120,003;-120,003;-120,003;13,0054;6,79486;11,8801;-50,0586;-164,874;98,6662;NaN;0,915;NaN;Sin_Falla
127,002;127,01;127,011;-120,003;-120,003;-120,003;13,0865;6,83614;11,9577;-50,1156;-164,9;98,6164;NaN;0,92;NaN;Sin_Falla
127,002;127,01;127,011;-120,003;-120,003;-120,003;13,1678;6,87751;12,0354;-50,1726;-164,927;98,5664;NaN;0,925;NaN;Sin_Falla
127,002;127,01;127,011;-120,003;-120,003;-120,003;13,2492;6,91895;12,1133;-50,2296;-164,954;98,5164;NaN;0,93;NaN;Sin_Falla
127,002;127,01;127,011;-120,003;-120,003;-120,003;13,3308;6,96047;12,1914;-50,2868;-164,981;98,4663;NaN;0,935;NaN;Sin_Falla
127,002;127,01;127,011;-120,003;-120,003;-120,003;13,4125;7,00207;12,2697;-50,344;-165,008;98,4161;NaN;0,94;NaN;Sin_Falla
127,002;127,01;127,01;-120,003;-120,003;-120,003;13,4944;7,04375;12,3482;-50,4012;-165,035;98,3657;NaN;0,945;NaN;Sin_Falla
127,002;127,01;127,01;-120,003;-120,003;-120,003;13,5765;7,0855;12,4268;-50,4585;-165,062;98,3153;NaN;0,95;NaN;Sin_Falla
127,002;127,01;127,01;-120,003;-120,003;-120,003;13,6587;7,12732;12,5057;-50,5161;-165,09;98,2648;NaN;0,955;NaN;Sin_Falla
127,002;127,01;127,01;-120,003;-120,003;-120,003;13,7411;7,16922;12,5849;-50,5738;-165,117;98,2141;NaN;0,96;NaN;Sin_Falla
127,002;127,01;127,01;-120,003;-120,003;-120,003;13,8237;7,21118;12,6642;-50,6317;-165,144;98,1633;NaN;0,965;NaN;Sin_Falla
127,001;127,01;127,01;-120,003;-120,003;-120,003;13,9065;7,25323;12,7438;-50,6898;-165,171;98,1123;NaN;0,97;NaN;Sin_Falla
127,001;127,01;127,01;-120,003;-120,003;-120,003;13,9894;7,29534;12,8236;-50,748;-165,199;98,0611;NaN;0,975;NaN;Sin_Falla
127,001;127,01;127,01;-120,003;-120,003;-120,003;14,0725;7,33753;12,9035;-50,8064;-165,226;98,0099;NaN;0,98;NaN;Sin_Falla
127,001;127,009;127,01;-120,003;-120,003;-120,003;14,1558;7,37979;12,9838;-50,865;-165,253;97,9585;NaN;0,985;NaN;Sin_Falla
127,001;127,009;127,01;-120,003;-120,003;-120,003;14,2393;7,42212;13,0642;-50,9238;-165,281;97,907;NaN;0,99;NaN;Sin_Falla
127,001;127,009;127,01;-120,003;-120,003;-120,003;14,3229;7,46453;13,1449;-50,9827;-165,308;97,8553;NaN;0,995;NaN;Sin_Falla
127,001;127,009;127,01;-120,003;-120,003;-120,003;14,4067;7,50702;13,2258;-51,0419;-165,336;97,8035;NaN;1;NaN;Sin_Falla
127,001;127,009;127,01;-120,003;-120,003;-120,003;14,4908;7,54958;13,3069;-51,1012;-165,363;97,7515;NaN;1,005;NaN;Sin_Falla
127,001;127,009;127,01;-120,003;-120,003;-120,003;14,575;7,59221;13,3883;-51,1608;-165,391;97,6994;NaN;1,01;NaN;Sin_Falla
127;127,009;127,01;-120,004;-120,004;-120,004;14,6594;7,63492;13,47;-51,2206;-165,418;97,6471;NaN;1,015;NaN;Sin_Falla
127;127,009;127,01;-120,004;-120,004;-120,004;14,744;7,67771;13,5518;-51,2805;-165,446;97,5947;NaN;1,02;NaN;Sin_Falla
127;127,009;127,01;-120,004;-120,004;-120,004;14,8288;7,72057;13,634;-51,3408;-165,474;97,5421;NaN;1,025;NaN;Sin_Falla
127;127,009;127,009;-120,004;-120,004;-120,004;14,9138;7,76351;13,7163;-51,4012;-165,502;97,4894;NaN;1,03;NaN;Sin_Falla
127;127,009;127,009;-120,004;-120,004;-120,004;14,999;7,80653;13,799;-51,4619;-165,53;97,4365;NaN;1,035;NaN;Sin_Falla
127;127,009;127,009;-120,004;-120,004;-120,004;15,0844;7,84963;13,8819;-51,5227;-165,557;97,3835;NaN;1,04;NaN;Sin_Falla
127;127,009;127,009;-120,004;-120,004;-120,004;15,17;7,8928;13,965;-51,5839;-165,585;97,3303;NaN;1,045;NaN;Sin_Falla
127;127,009;127,009;-120,004;-120,004;-120,004;15,2559;7,93605;14,0484;-51,6452;-165,614;97,2769;NaN;1,05;NaN;Sin_Falla
127;127,009;127,009;-120,004;-120,004;-120,004;15,3419;7,97939;14,1321;-51,7068;-165,642;97,2235;NaN;1,055;NaN;Sin_Falla
126,999;127,009;127,009;-120,004;-120,004;-120,004;15,4282;8,0228;14,2161;-51,7686;-165,67;97,1698;NaN;1,06;NaN;Sin_Falla
126,999;127,009;127,009;-120,004;-120,004;-120,004;15,5147;8,0663;14,3003;-51,8307;-165,698;97,116;NaN;1,065;NaN;Sin_Falla
126,999;127,009;127,009;-120,004;-120,004;-120,004;15,6014;8,10988;14,3848;-51,893;-165,726;97,0621;NaN;1,07;NaN;Sin_Falla
126,999;127,009;127,009;-120,004;-120,004;-120,004;15,6883;8,15354;14,4696;-51,9556;-165,755;97,008;NaN;1,075;NaN;Sin_Falla
126,999;127,009;127,009;-120,004;-120,004;-120,004;15,7755;8,19729;14,5547;-52,0183;-165,783;96,9537;NaN;1,08;NaN;Sin_Falla
126,999;127,008;127,009;-120,004;-120,004;-120,004;15,8629;8,24112;14,6401;-52,0814;-165,812;96,8993;NaN;1,085;NaN;Sin_Falla
126,999;127,008;127,009;-120,004;-120,004;-120,004;15,9506;8,28504;14,7257;-52,1446;-165,841;96,8448;NaN;1,09;NaN;Sin_Falla
126,999;127,008;127,009;-120,004;-120,004;-120,004;16,0385;8,32905;14,8117;-52,2081;-165,87;96,7901;NaN;1,095;NaN;Sin_Falla
126,999;127,008;127,009;-120,004;-120,004;-120,004;16,1267;8,37315;14,8979;-52,2719;-165,899;96,7353;NaN;1,1;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,2151;8,41734;14,9844;-52,3359;-165,928;96,6803;NaN;1,105;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,3037;8,4616;15,0713;-52,4003;-165,957;96,6251;NaN;1,11;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,3926;8,50568;15,1588;-52,4668;-165,985;96,5691;NaN;1,115;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,4818;8,54978;15,2467;-52,5341;-166,014;96,5128;NaN;1,12;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,5714;8,59388;15,3351;-52,6022;-166,043;96,4563;NaN;1,125;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,6612;8,63796;15,424;-52,6712;-166,071;96,3995;NaN;1,13;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,7515;8,68201;15,5134;-52,7413;-166,1;96,3425;NaN;1,135;NaN;Sin_Falla
126,998;127,008;127,008;-120,004;-120,004;-120,004;16,8421;8,726;15,6033;-52,8125;-166,129;96,2853;NaN;1,14;NaN;Sin_Falla
126,997;127,008;127,008;-120,004;-120,004;-120,004;16,9332;8,7699;15,6938;-52,885;-166,158;96,2279;NaN;1,145;NaN;Sin_Falla
126,997;127,008;127,008;-120,004;-120,004;-120,004;17,0247;8,81371;15,785;-52,9589;-166,188;96,1702;NaN;1,15;NaN;Sin_Falla
126,997;127,008;127,008;-120,004;-120,004;-120,004;17,105;8,8672;15,8611;-52,9749;-166,202;96,1115;NaN;1,155;NaN;Sin_Falla
126,997;127,008;127,008;-120,004;-120,004;-120,004;17,1957;8,91246;15,951;-53,0421;-166,231;96,0535;NaN;1,16;NaN;Sin_Falla
126,997;127,008;127,008;-120,004;-120,004;-120,004;17,2867;8,9578;16,0413;-53,1097;-166,259;95,9953;NaN;1,165;NaN;Sin_Falla
126,997;127,008;127,008;-120,004;-120,004;-120,004;17,3781;9,00324;16,1319;-53,1778;-166,288;95,9369;NaN;1,17;NaN;Sin_Falla
126,997;127,008;127,007;-120,004;-120,004;-120,004;17,4696;9,04875;16,223;-53,2463;-166,316;95,8782;NaN;1,175;NaN;Sin_Falla
126,997;127,008;127,007;-120,004;-120,004;-120,004;17,5615;9,09434;16,3144;-53,3154;-166,345;95,8191;NaN;1,18;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;17,6536;9,14001;16,4062;-53,385;-166,373;95,7596;NaN;1,185;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;17,7459;9,18575;16,4984;-53,4552;-166,401;95,6997;NaN;1,19;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;17,8383;9,23158;16,5909;-53,5259;-166,429;95,6393;NaN;1,195;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;17,9309;9,2775;16,6838;-53,597;-166,456;95,5783;NaN;1,2;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;18,0235;9,32355;16,7769;-53,6683;-166,483;95,5167;NaN;1,205;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;18,1161;9,36975;16,8701;-53,7395;-166,509;95,4547;NaN;1,21;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;18,2087;9,41617;16,9635;-53,8102;-166,534;95,3924;NaN;1,215;NaN;Sin_Falla
126,996;127,007;127,007;-120,004;-120,004;-120,004;18,3012;9,46286;17,0569;-53,8799;-166,559;95,33;NaN;1,22;NaN;Sin_Falla
126,995;127,007;127,007;-120,004;-120,004;-120,004;18,3938;9,50989;17,1502;-53,9484;-166,584;95,2679;NaN;1,225;NaN;Sin_Falla
126,995;127,007;127,007;-120,004;-120,004;-120,004;18,4865;9,55732;17,2436;-54,015;-166,609;95,2063;NaN;1,23;NaN;Sin_Falla
126,995;127,007;127,006;-120,004;-120,004;-120,004;18,5796;9,60525;17,3368;-54,0795;-166,634;95,1455;NaN;1,235;NaN;Sin_Falla
126,995;127,007;127,006;-120,004;-120,004;-120,004;18,6731;9,65376;17,4301;-54,1415;-166,66;95,0858;NaN;1,24;NaN;Sin_Falla
126,995;127,007;127,006;-120,004;-120,004;-120,004;18,7672;9,70299;17,5233;-54,2004;-166,688;95,0276;NaN;1,245;NaN;Sin_Falla
126,995;127,007;127,006;-120,004;-120,004;-120,004;18,8756;9,74578;17,6312;-54,3077;-166,743;94,9669;NaN;1,25;NaN;Sin_Falla
